2658463932.fds
Generated by PyroSim 2024.2.1209
2026年6月19日 22:52:57

&HEAD CHID='2658463932'/
&TIME T_END=2000.0/
&DUMP DT_DEVC=1.0, DT_PL3D=2.0, DT_RESTART=300.0, DT_SLCF=1.0, DT_SL3D=2.0, WRITE_XYZ=.TRUE., PLOT3D_QUANTITY='VOLUME FRACTION','VOLUME FRACTION','VOLUME FRACTION','VISIBILITY','TEMPERATURE', PLOT3D_SPEC_ID(1:4)='CARBON DIOXIDE','CARBON MONOXIDE','OXYGEN','SOOT'/

&MESH ID='MESH-01', IJK=168,160,20, XB=266.0,308.0,61.0,101.0,-1.0,4.0/
&MESH ID='MESH-02', IJK=148,160,20, XB=308.0,345.0,61.0,101.0,-1.0,4.0/
&MESH ID='MESH-03', IJK=164,160,20, XB=345.0,386.0,61.0,101.0,-1.0,4.0/
&MESH ID='MESH-04', IJK=204,160,20, XB=386.0,437.0,61.0,101.0,-1.0,4.0/

&SPEC ID='COOKING_OIL_VAPOR', FORMULA='C57H104O6', SPECIFIC_HEAT=1.7/

&REAC ID='FDS6_COOKING_OIL_EQ',
      FYI='Cooking_oil',
      FUEL='COOKING_OIL_VAPOR',
      CO_YIELD=0.01,
      SOOT_YIELD=0.04,
      HEAT_OF_COMBUSTION=3.7E+4,
      RADIATIVE_FRACTION=0.35/

&DEVC ID='T-9', QUANTITY='TEMPERATURE', XYZ=375.355569,88.527773,1.7/
&DEVC ID='CO-9', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=375.355569,88.527773,1.7/
&DEVC ID='CO2-9', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=375.355569,88.527773,1.7/
&DEVC ID='O2-9', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=375.355569,88.527773,1.7/
&DEVC ID='V-9', QUANTITY='VISIBILITY', XYZ=375.355569,88.527773,1.7/
&DEVC ID='T-8', QUANTITY='TEMPERATURE', XYZ=355.145828,78.165284,1.7/
&DEVC ID='CO-8', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=355.145828,78.165284,1.7/
&DEVC ID='CO2-8', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=355.145828,78.165284,1.7/
&DEVC ID='O2-8', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=355.145828,78.165284,1.7/
&DEVC ID='V-8', QUANTITY='VISIBILITY', XYZ=355.145828,78.165284,1.7/
&DEVC ID='T-7', QUANTITY='TEMPERATURE', XYZ=353.621724,83.08931,1.7/
&DEVC ID='CO-7', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=353.621724,83.08931,1.7/
&DEVC ID='CO2-7', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=353.621724,83.08931,1.7/
&DEVC ID='O2-7', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=353.621724,83.08931,1.7/
&DEVC ID='V-7', QUANTITY='VISIBILITY', XYZ=353.621724,83.08931,1.7/
&DEVC ID='T-6', QUANTITY='TEMPERATURE', XYZ=340.55032,71.196849,1.7/
&DEVC ID='CO-6', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=340.55032,71.196849,1.7/
&DEVC ID='CO2-6', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=340.55032,71.196849,1.7/
&DEVC ID='O2-6', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=340.55032,71.196849,1.7/
&DEVC ID='V-6', QUANTITY='VISIBILITY', XYZ=340.55032,71.196849,1.7/
&DEVC ID='T-4', QUANTITY='TEMPERATURE', XYZ=311.524748,77.009451,1.7/
&DEVC ID='CO-4', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=311.524748,77.009451,1.7/
&DEVC ID='CO2-4', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=311.524748,77.009451,1.7/
&DEVC ID='O2-4', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=311.524748,77.009451,1.7/
&DEVC ID='V-4', QUANTITY='VISIBILITY', XYZ=311.524748,77.009451,1.7/
&DEVC ID='T-5', QUANTITY='TEMPERATURE', XYZ=340.477378,90.954679,1.7/
&DEVC ID='CO-5', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=340.477378,90.954679,1.7/
&DEVC ID='CO2-5', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=340.477378,90.954679,1.7/
&DEVC ID='O2-5', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=340.477378,90.954679,1.7/
&DEVC ID='V-5', QUANTITY='VISIBILITY', XYZ=340.477378,90.954679,1.7/
&DEVC ID='V-3', QUANTITY='VISIBILITY', XYZ=311.570531,84.863778,1.7/
&DEVC ID='O2-3', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=311.570531,84.863778,1.7/
&DEVC ID='CO2-3', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=311.570531,84.863778,1.7/
&DEVC ID='CO-3', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=311.570531,84.863778,1.7/
&DEVC ID='T-3', QUANTITY='TEMPERATURE', XYZ=311.570531,84.863778,1.7/
&DEVC ID='V-1', QUANTITY='VISIBILITY', XYZ=278.606452,79.807184,1.7/
&DEVC ID='O2-1', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=278.606452,79.807184,1.7/
&DEVC ID='CO2-1', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=278.606452,79.807184,1.7/
&DEVC ID='CO-1', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=278.606452,79.807184,1.7/
&DEVC ID='T-1', QUANTITY='TEMPERATURE', XYZ=278.606452,79.807184,1.7/
&DEVC ID='T-2', QUANTITY='TEMPERATURE', XYZ=288.455547,81.641176,1.7/
&DEVC ID='CO-2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=288.455547,81.641176,1.7/
&DEVC ID='CO2-2', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=288.455547,81.641176,1.7/
&DEVC ID='O2-2', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=288.455547,81.641176,1.7/
&DEVC ID='V-2', QUANTITY='VISIBILITY', XYZ=288.455547,81.641176,1.7/
&DEVC ID='T-10', QUANTITY='TEMPERATURE', XYZ=391.649713,78.981037,1.7/
&DEVC ID='CO-10', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=391.649713,78.981037,1.7/
&DEVC ID='CO2-10', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=391.649713,78.981037,1.7/
&DEVC ID='O2-10', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=391.649713,78.981037,1.7/
&DEVC ID='V-10', QUANTITY='VISIBILITY', XYZ=391.649713,78.981037,1.7/
&DEVC ID='T-11', QUANTITY='TEMPERATURE', XYZ=407.813897,83.737988,1.7/
&DEVC ID='CO-11', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=407.813897,83.737988,1.7/
&DEVC ID='CO2-11', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=407.813897,83.737988,1.7/
&DEVC ID='O2-11', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=407.813897,83.737988,1.7/
&DEVC ID='V-11', QUANTITY='VISIBILITY', XYZ=407.813897,83.737988,1.7/
&DEVC ID='T-12', QUANTITY='TEMPERATURE', XYZ=413.174688,81.0193,1.7/
&DEVC ID='CO-12', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=413.174688,81.0193,1.7/
&DEVC ID='CO2-12', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=413.174688,81.0193,1.7/
&DEVC ID='O2-12', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=413.174688,81.0193,1.7/
&DEVC ID='V-12', QUANTITY='VISIBILITY', XYZ=413.174688,81.0193,1.7/
&DEVC ID='T-13', QUANTITY='TEMPERATURE', XYZ=427.335556,94.535697,1.7/
&DEVC ID='CO-13', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=427.335556,94.535697,1.7/
&DEVC ID='CO2-13', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=427.335556,94.535697,1.7/
&DEVC ID='O2-13', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=427.335556,94.535697,1.7/
&DEVC ID='V-13', QUANTITY='VISIBILITY', XYZ=427.335556,94.535697,1.7/
&DEVC ID='T-14', QUANTITY='TEMPERATURE', XYZ=427.295037,67.401521,1.7/
&DEVC ID='CO-14', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=427.295037,67.401521,1.7/
&DEVC ID='CO2-14', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=427.295037,67.401521,1.7/
&DEVC ID='O2-14', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=427.295037,67.401521,1.7/
&DEVC ID='V-14', QUANTITY='VISIBILITY', XYZ=427.295037,67.401521,1.7/
&DEVC ID='T-Galley', QUANTITY='TEMPERATURE', XYZ=403.5,71.0,1.7/
&DEVC ID='CO-Galley', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=403.5,71.0,1.7/
&DEVC ID='CO2-Galley', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=403.5,71.0,1.7/
&DEVC ID='O2-Galley', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=403.5,71.0,1.7/
&DEVC ID='V-Galley', QUANTITY='VISIBILITY', XYZ=403.5,71.0,1.7/
&DEVC ID='T-Cabin', QUANTITY='TEMPERATURE', XYZ=303.42,85.95,1.7/
&DEVC ID='CO-Cabin', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=303.42,85.95,1.7/
&DEVC ID='CO2-Cabin', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=303.42,85.95,1.7/
&DEVC ID='O2-Cabin', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=303.42,85.95,1.7/
&DEVC ID='V-Cabin', QUANTITY='VISIBILITY', XYZ=303.42,85.95,1.7/
&DEVC ID='T-01', QUANTITY='TEMPERATURE', XYZ=276.469821,88.630588,1.7/
&DEVC ID='CO-01', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=276.469821,88.630588,1.7/
&DEVC ID='CO2-01', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=276.469821,88.630588,1.7/
&DEVC ID='O2-01', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=276.469821,88.630588,1.7/
&DEVC ID='V-01', QUANTITY='VISIBILITY', XYZ=276.469821,88.630588,1.7/
&DEVC ID='T-02', QUANTITY='TEMPERATURE', XYZ=276.003431,73.647824,1.7/
&DEVC ID='CO-02', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=276.003431,73.647824,1.7/
&DEVC ID='CO2-02', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=276.003431,73.647824,1.7/
&DEVC ID='O2-02', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=276.003431,73.647824,1.7/
&DEVC ID='V-02', QUANTITY='VISIBILITY', XYZ=276.003431,73.647824,1.7/
&DEVC ID='T-03', QUANTITY='TEMPERATURE', XYZ=294.014252,90.143849,1.7/
&DEVC ID='CO-03', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=294.014252,90.143849,1.7/
&DEVC ID='CO2-03', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=294.014252,90.143849,1.7/
&DEVC ID='O2-03', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=294.014252,90.143849,1.7/
&DEVC ID='V-03', QUANTITY='VISIBILITY', XYZ=294.014252,90.143849,1.7/
&DEVC ID='T-04', QUANTITY='TEMPERATURE', XYZ=293.97955,72.301015,1.7/
&DEVC ID='CO-04', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=293.97955,72.301015,1.7/
&DEVC ID='CO2-04', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=293.97955,72.301015,1.7/
&DEVC ID='O2-04', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=293.97955,72.301015,1.7/
&DEVC ID='V-04', QUANTITY='VISIBILITY', XYZ=293.97955,72.301015,1.7/
&DEVC ID='T-05', QUANTITY='TEMPERATURE', XYZ=308.005792,90.126184,1.7/
&DEVC ID='CO-05', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=308.005792,90.126184,1.7/
&DEVC ID='CO2-05', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=308.005792,90.126184,1.7/
&DEVC ID='O2-05', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=308.005792,90.126184,1.7/
&DEVC ID='V-05', QUANTITY='VISIBILITY', XYZ=308.005792,90.126184,1.7/
&DEVC ID='T-06', QUANTITY='TEMPERATURE', XYZ=308.00034,72.153395,1.7/
&DEVC ID='CO-06', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=308.00034,72.153395,1.7/
&DEVC ID='CO2-06', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=308.00034,72.153395,1.7/
&DEVC ID='O2-06', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=308.00034,72.153395,1.7/
&DEVC ID='V-06', QUANTITY='VISIBILITY', XYZ=308.00034,72.153395,1.7/
&DEVC ID='T-07', QUANTITY='TEMPERATURE', XYZ=322.181696,90.210831,1.7/
&DEVC ID='CO-07', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=322.181696,90.210831,1.7/
&DEVC ID='CO2-07', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=322.181696,90.210831,1.7/
&DEVC ID='O2-07', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=322.181696,90.210831,1.7/
&DEVC ID='V-07', QUANTITY='TEMPERATURE', XYZ=322.181696,90.210831,1.7/
&DEVC ID='T-08', QUANTITY='TEMPERATURE', XYZ=320.54178,81.272003,1.7/
&DEVC ID='CO-08', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=320.54178,81.272003,1.7/
&DEVC ID='CO2-08', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=320.54178,81.272003,1.7/
&DEVC ID='O2-08', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=320.54178,81.272003,1.7/
&DEVC ID='V-08', QUANTITY='VISIBILITY', XYZ=320.54178,81.272003,1.7/
&DEVC ID='T-09', QUANTITY='TEMPERATURE', XYZ=322.829979,72.220368,1.7/
&DEVC ID='CO-09', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=322.829979,72.220368,1.7/
&DEVC ID='CO2-09', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=322.829979,72.220368,1.7/
&DEVC ID='O2-09', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=322.829979,72.220368,1.7/
&DEVC ID='V-09', QUANTITY='VISIBILITY', XYZ=322.829979,72.220368,1.7/
&DEVC ID='T-010', QUANTITY='TEMPERATURE', XYZ=345.008457,95.586332,1.7/
&DEVC ID='CO-010', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=345.008457,95.586332,1.7/
&DEVC ID='CO2-010', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=345.008457,95.586332,1.7/
&DEVC ID='O2-010', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=345.008457,95.586332,1.7/
&DEVC ID='V-010', QUANTITY='VISIBILITY', XYZ=345.008457,95.586332,1.7/
&DEVC ID='T-011', QUANTITY='TEMPERATURE', XYZ=345.003858,81.083287,1.7/
&DEVC ID='CO-011', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=345.003858,81.083287,1.7/
&DEVC ID='CO2-011', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=345.003858,81.083287,1.7/
&DEVC ID='O2-011', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=345.003858,81.083287,1.7/
&DEVC ID='V-011', QUANTITY='VISIBILITY', XYZ=345.003858,81.083287,1.7/
&DEVC ID='T-012', QUANTITY='TEMPERATURE', XYZ=344.996152,66.751697,1.7/
&DEVC ID='CO-012', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=344.996152,66.751697,1.7/
&DEVC ID='CO2-012', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=344.996152,66.751697,1.7/
&DEVC ID='O2-012', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=344.996152,66.751697,1.7/
&DEVC ID='V-012', QUANTITY='VISIBILITY', XYZ=344.996152,66.751697,1.7/
&DEVC ID='T-013', QUANTITY='TEMPERATURE', XYZ=366.022668,95.971396,1.7/
&DEVC ID='CO-013', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=366.022668,95.971396,1.7/
&DEVC ID='CO2-013', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=366.022668,95.971396,1.7/
&DEVC ID='O2-013', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=366.022668,95.971396,1.7/
&DEVC ID='V-013', QUANTITY='VISIBILITY', XYZ=366.022668,95.971396,1.7/
&DEVC ID='T-014', QUANTITY='TEMPERATURE', XYZ=365.209541,81.087682,1.7/
&DEVC ID='CO-014', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=365.209541,81.087682,1.7/
&DEVC ID='CO2-014', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=365.209541,81.087682,1.7/
&DEVC ID='O2-014', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=365.209541,81.087682,1.7/
&DEVC ID='V-014', QUANTITY='VISIBILITY', XYZ=365.209541,81.087682,1.7/
&DEVC ID='T-015', QUANTITY='TEMPERATURE', XYZ=366.583873,65.716589,1.7/
&DEVC ID='CO-015', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=366.583873,65.716589,1.7/
&DEVC ID='CO2-015', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=366.583873,65.716589,1.7/
&DEVC ID='O2-015', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=366.583873,65.716589,1.7/
&DEVC ID='V-015', QUANTITY='VISIBILITY', XYZ=366.583873,65.716589,1.7/
&DEVC ID='T-016', QUANTITY='TEMPERATURE', XYZ=381.793009,96.965053,1.7/
&DEVC ID='CO-016', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=381.793009,96.965053,1.7/
&DEVC ID='CO2-016', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=381.793009,96.965053,1.7/
&DEVC ID='O2-016', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=381.793009,96.965053,1.7/
&DEVC ID='V-016', QUANTITY='VISIBILITY', XYZ=381.793009,96.965053,1.7/
&DEVC ID='T-017', QUANTITY='TEMPERATURE', XYZ=380.2,65.575,1.7/
&DEVC ID='CO-017', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=381.793009,96.965053,1.7/
&DEVC ID='CO2-017', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=381.793009,96.965053,1.7/
&DEVC ID='O2-017', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=381.793009,96.965053,1.7/
&DEVC ID='V-017', QUANTITY='VISIBILITY', XYZ=381.793009,96.965053,1.7/
&DEVC ID='T-018', QUANTITY='TEMPERATURE', XYZ=408.556043,96.415855,1.7/
&DEVC ID='CO-018', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=408.556043,96.415855,1.7/
&DEVC ID='CO2-018', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=408.556043,96.415855,1.7/
&DEVC ID='O2-018', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=408.556043,96.415855,1.7/
&DEVC ID='V-018', QUANTITY='VISIBILITY', XYZ=408.556043,96.415855,1.7/
&DEVC ID='T-019', QUANTITY='TEMPERATURE', XYZ=408.85628,65.653901,1.7/
&DEVC ID='CO-019', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', XYZ=408.85628,65.653901,1.7/
&DEVC ID='CO2-019', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=408.85628,65.653901,1.7/
&DEVC ID='O2-019', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=408.85628,65.653901,1.7/
&DEVC ID='V-019', QUANTITY='VISIBILITY', XYZ=408.85628,65.653901,1.7/

&MATL ID='FOAM',
      FYI='Caution: Reaction Rate Not Validated, remaining data from Jukka Hietaniemi, et al., "FDS simulation of fire spread..."',
      SPECIFIC_HEAT=1.7,
      CONDUCTIVITY=0.05,
      DENSITY=28.0,
      HEAT_OF_COMBUSTION=2.54E+4/

&SURF ID='SOFA',
      RGB=146,202,166,
      HRRPUA=0.0,
      TAU_Q=-1.0,
      IGNITION_TEMPERATURE=300.0,
      MATL_ID(1,1)='FOAM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='Galley_Fire_Source',
      COLOR='RED',
      HRRPUA=2000.0,
      TAU_Q=-150.0,
      TAU_T=-1.0,
      MASS_FRACTION=1.0,
      SPEC_ID='COOKING_OIL_VAPOR',
      TAU_MF=1.0/

&OBST ID='Obstruction', XB=337.056191,337.256191,63.533786,64.787749,0.0,2.75/ 
&OBST ID='Obstruction', XB=284.728317,284.928317,63.57994,71.467099,0.0,2.75/ 
&OBST ID='Obstruction', XB=290.606226,290.806226,63.539217,71.499718,0.0,2.75/ 
&OBST ID='Obstruction', XB=287.722287,287.922287,63.553554,69.572019,0.0,2.75/ 
&OBST ID='Obstruction', XB=316.694009,316.894009,63.567468,69.599076,0.0,2.75/ 
&OBST ID='Obstruction', XB=313.820643,314.020643,63.594709,71.523047,0.0,2.75/ 
&OBST ID='Obstruction', XB=310.915544,311.115544,63.574252,69.590914,0.0,2.75/ 
&OBST ID='Obstruction', XB=307.883424,308.083424,63.598694,71.515444,0.0,2.75/ 
&OBST ID='Obstruction', XB=304.936002,305.136002,63.579859,69.576563,0.0,2.75/ 
&OBST ID='Obstruction', XB=302.04147,302.24147,63.576519,71.49628,0.0,2.75/ 
&OBST ID='Obstruction', XB=299.168104,299.368104,63.605746,69.545424,0.0,2.75/ 
&OBST ID='Obstruction', XB=296.32651,296.52651,63.586819,71.495046,0.0,2.75/ 
&OBST ID='Obstruction', XB=293.479597,293.679597,63.588207,69.582157,0.0,2.75/ 
&OBST ID='Obstruction', XB=319.577948,319.777948,63.563672,71.536039,0.0,2.75/ 
&OBST ID='Obstruction', XB=322.451292,322.651292,63.564846,69.59897,0.0,2.75/ 
&OBST ID='Obstruction', XB=325.33523,325.53523,63.5651,71.534103,0.0,2.75/ 
&OBST ID='Obstruction', XB=328.213877,328.413877,63.603244,69.570789,0.0,2.75/ 
&OBST ID='Obstruction', XB=331.097816,331.297816,63.584058,71.552467,0.0,2.75/ 
&OBST ID='Obstruction', XB=333.971171,334.171171,63.576774,69.57201,0.0,2.75/ 
&OBST ID='Obstruction', XB=355.733758,358.317371,70.839196,71.039196,0.0,2.75/ 
&OBST ID='Obstruction', XB=275.331821,276.467006,91.624719,91.824719,0.0,2.75/ 
&OBST ID='Obstruction', XB=280.525671,280.725671,96.582462,98.567363,0.0,2.75/ 
&OBST ID='Obstruction', XB=284.691265,284.891265,90.828171,98.513927,0.0,2.75/ 
&OBST ID='Obstruction', XB=287.575204,287.775204,92.739858,98.572278,0.0,2.75/ 
&OBST ID='Obstruction', XB=293.290191,293.490191,92.764689,98.588052,0.0,2.75/ 
&OBST ID='Obstruction', XB=290.448575,290.648575,90.800524,98.542583,0.0,2.75/ 
&OBST ID='Obstruction', XB=299.0475,299.2475,92.762943,98.573416,0.0,2.75/ 
&OBST ID='Obstruction', XB=296.163562,296.363562,90.792569,98.560175,0.0,2.75/ 
&OBST ID='Obstruction', XB=304.825944,305.025944,92.770867,98.568027,0.0,2.75/ 
&OBST ID='Obstruction', XB=301.942006,302.142006,90.776708,98.53558,0.0,2.75/ 
&OBST ID='Obstruction', XB=310.826647,311.026647,92.747221,98.557527,0.0,2.75/ 
&OBST ID='Obstruction', XB=307.78396,307.98396,90.792304,98.554356,0.0,2.75/ 
&OBST ID='Obstruction', XB=313.700013,313.900013,90.800788,98.582655,0.0,2.75/ 
&OBST ID='Obstruction', XB=319.457322,319.657322,90.835922,98.618709,0.0,2.75/ 
&OBST ID='Obstruction', XB=325.219902,325.419902,90.839072,98.567037,0.0,2.75/ 
&OBST ID='Obstruction', XB=330.97719,331.17719,90.817441,98.569436,0.0,2.75/ 
&OBST ID='Obstruction', XB=316.583951,316.783951,92.750242,98.565707,0.0,2.75/ 
&OBST ID='Obstruction', XB=322.34125,322.54125,92.748369,98.553081,0.0,2.75/ 
&OBST ID='Obstruction', XB=328.10383,328.30383,92.750592,98.607833,0.0,2.75/ 
&OBST ID='Obstruction', XB=333.861128,334.061128,92.763281,98.626714,0.0,2.75/ 
&OBST ID='Obstruction', XB=325.425188,325.625188,83.91969,89.480445,0.0,2.75/ 
&OBST ID='Obstruction', XB=316.530789,316.730789,83.890715,87.384358,0.0,2.75/ 
&OBST ID='Obstruction', XB=348.591122,348.791122,75.688375,78.32236,0.0,2.75/ 
&OBST ID='Obstruction', XB=345.14279,358.256927,83.7444,83.9444,0.0,2.75/ 
&OBST ID='Obstruction', XB=357.024904,357.224904,75.473342,76.782941,0.0,2.75/ 
&OBST ID='Obstruction', XB=355.808023,358.2477,76.717115,76.917115,0.0,2.75/ 
&OBST ID='Obstruction', XB=354.391273,355.808125,75.277792,75.477792,0.0,2.75/ 
&OBST ID='Obstruction', XB=287.654599,287.854599,74.596472,78.198038,0.0,2.75/ 
&OBST ID='Obstruction', XB=293.332539,293.532539,74.627225,78.169835,0.0,2.75/ 
&OBST ID='Obstruction', XB=299.100411,299.300411,74.613316,78.171698,0.0,2.75/ 
&OBST ID='Obstruction', XB=276.653933,276.853933,80.570352,83.846263,0.0,2.75/ 
&OBST ID='Obstruction', XB=284.896562,285.096562,83.879985,89.467746,0.0,2.75/ 
&OBST ID='Obstruction', XB=290.622117,290.822117,83.85946,89.489431,0.0,2.75/ 
&OBST ID='Obstruction', XB=287.764642,287.964642,83.898486,87.527365,0.0,2.75/ 
&OBST ID='Obstruction', XB=293.479597,293.679597,83.861912,87.509008,0.0,2.75/ 
&OBST ID='Obstruction', XB=296.300051,296.500051,83.833852,89.480232,0.0,2.75/ 
&OBST ID='Obstruction', XB=299.210448,299.410448,83.819788,87.529603,0.0,2.75/ 
&OBST ID='Obstruction', XB=302.067928,302.267928,83.818934,89.486408,0.0,2.75/ 
&OBST ID='Obstruction', XB=328.214959,328.414959,74.5841,78.385842,0.0,2.75/ 
&OBST ID='Obstruction', XB=325.267521,325.467521,72.604236,78.337993,0.0,2.75/ 
&OBST ID='Obstruction', XB=334.045248,334.245248,83.925549,87.376156,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.041711,280.201909,78.067563,78.267563,0.0,2.75/ 
&OBST ID='Obstruction', XB=271.440845,280.232707,83.766648,83.966648,0.0,2.75/ 
&OBST ID='Obstruction', XB=331.072439,331.272439,72.601346,78.353266,0.0,2.75/ 
&OBST ID='Obstruction', XB=307.845849,311.766003,83.498346,83.698346,0.0,2.75/ 
&OBST ID='Obstruction', XB=307.858274,311.768625,86.427256,86.627256,0.0,2.75/ 
&OBST ID='Obstruction', XB=307.886795,310.362592,81.029794,81.229794,0.0,2.75/ 
&OBST ID='Obstruction', XB=307.800591,311.931532,75.495831,75.695831,0.0,2.75/ 
&OBST ID='Obstruction', XB=301.947303,302.147303,72.860928,78.151822,0.0,2.75/ 
&OBST ID='Obstruction', XB=296.237639,296.437639,72.852983,78.160951,0.0,2.75/ 
&OBST ID='Obstruction', XB=290.512058,290.712058,72.813945,78.185232,0.0,2.75/ 
&OBST ID='Obstruction', XB=284.765369,284.965369,72.814901,78.14916,0.0,2.75/ 
&OBST ID='Obstruction', XB=316.56181,316.76181,74.613946,78.265527,0.0,2.75/ 
&OBST ID='Obstruction', XB=331.182482,331.382482,83.937352,89.50571,0.0,2.75/ 
&OBST ID='Obstruction', XB=415.192807,415.392807,68.322552,78.177566,0.0,2.75/ 
&OBST ID='Obstruction', XB=415.299591,418.085447,75.490539,75.690539,0.0,2.75/ 
&OBST ID='Obstruction', XB=415.057035,418.146815,89.51865,89.71865,0.0,2.75/ 
&OBST ID='Obstruction', XB=400.589903,400.789903,75.579573,75.834579,0.0,2.75/ 
&OBST ID='Obstruction', XB=414.108023,414.308023,75.758064,78.187409,0.0,2.75/ 
&OBST ID='Obstruction', XB=386.100507,386.300507,71.024059,91.163552,0.0,2.75/ 
&OBST ID='Obstruction', XB=397.464404,398.624714,75.425958,75.625958,0.0,2.75/ 
&OBST ID='Obstruction', XB=394.61895,396.571561,80.781087,80.981087,0.0,2.75/ 
&OBST ID='Obstruction', XB=386.1312,388.046758,83.756065,83.956065,0.0,2.75/ 
&OBST ID='Obstruction', XB=353.777619,353.977619,91.103247,93.8696,0.0,2.75/ 
&OBST ID='Obstruction', XB=356.11582,356.31582,91.129925,93.84196,0.0,2.75/ 
&OBST ID='Obstruction', XB=356.205129,358.195441,92.339089,92.539089,0.0,2.75/ 
&OBST ID='Obstruction', XB=348.59004,348.79004,83.793649,86.455443,0.0,2.75/ 
&OBST ID='Obstruction', XB=414.992807,415.192807,83.837564,93.88431,0.0,2.75/ 
&OBST ID='Obstruction', XB=412.251743,412.451743,82.38086,83.836481,0.0,2.75/ 
&OBST ID='Obstruction', XB=412.251743,412.451743,78.151609,79.716756,0.0,2.75/ 
&OBST ID='Obstruction', XB=406.955819,408.714449,78.067563,78.267563,0.0,2.75/ 
&OBST ID='Obstruction', XB=396.371561,396.571561,83.921195,89.018277,0.0,2.75/ 
&OBST ID='Obstruction', XB=400.482076,403.678729,78.162812,78.362812,0.0,2.75/ 
&OBST ID='Obstruction', XB=400.579136,402.03933,80.283674,80.483674,0.0,2.75/ 
&OBST ID='Obstruction', XB=355.86587,358.265307,73.039433,73.239433,0.0,2.75/ 
&OBST ID='Obstruction', XB=355.88666,358.279148,74.1348,74.3348,0.0,2.75/ 
&OBST ID='Obstruction', XB=377.606354,377.806354,70.989787,75.428546,0.0,2.75/ 
&OBST ID='Obstruction', XB=372.625833,374.648114,74.611047,74.811047,0.0,2.75/ 
&OBST ID='Obstruction', XB=371.695269,375.85585,89.226529,89.426529,0.0,2.75/ 
&OBST ID='Obstruction', XB=371.656163,374.591647,86.543672,86.743672,0.0,2.75/ 
&OBST ID='Obstruction', XB=371.632665,374.587308,83.71265,83.91265,0.0,2.75/ 
&OBST ID='Obstruction', XB=371.573623,374.585957,80.865753,81.065753,0.0,2.75/ 
&OBST ID='Obstruction', XB=374.506541,374.706541,72.632066,87.864767,0.0,2.75/ 
&OBST ID='Obstruction', XB=370.176686,374.58387,76.457825,76.657825,0.0,2.75/ 
&OBST ID='Obstruction', XB=371.556247,373.69099,79.691011,79.891011,0.0,2.75/ 
&OBST ID='Obstruction', XB=373.749832,373.949832,78.193863,80.953147,0.0,2.75/ 
&OBST ID='Obstruction', XB=373.902217,374.584542,80.733463,80.933463,0.0,2.75/ 
&OBST ID='Obstruction', XB=383.200689,383.400689,70.963492,75.478038,0.0,2.75/ 
&OBST ID='Obstruction', XB=380.300876,380.500876,70.943389,75.480789,0.0,2.75/ 
&OBST ID='Obstruction', XB=384.501353,384.701353,86.633995,91.116559,0.0,2.75/ 
&OBST ID='Obstruction', XB=311.72,312.52,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=320.42,321.22,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=308.82,309.62,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=308.62,308.82,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=308.82,309.62,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=308.82,309.62,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=311.52,311.72,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.02,303.82,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=302.82,303.02,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.02,303.82,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=305.92,306.72,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=305.72,305.92,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=305.92,306.72,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=305.92,306.72,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.32,288.52,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.12,323.32,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.42,314.62,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.32,317.52,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=328.92,329.12,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=331.82,332.02,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.22,291.42,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.12,294.32,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.02,297.22,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=299.92,300.12,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.02,303.82,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=334.82,335.02,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=311.72,312.52,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=311.72,312.52,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=320.42,321.22,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=320.22,320.42,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=320.42,321.22,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.02,326.22,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.4,283.2,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.4,283.2,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.2,282.4,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.4,283.2,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,95.7,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.52,285.72,93.9,96.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,94.2,95.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,93.9,94.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.75,282.95,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.95,283.75,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.95,283.75,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.95,283.75,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.32,288.52,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.22,291.42,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.12,294.32,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.02,297.22,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.52,285.72,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=299.92,300.12,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.42,314.62,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.32,317.52,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=334.82,335.02,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=328.92,329.12,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=331.82,332.02,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.02,326.22,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.12,323.32,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.65,282.85,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.85,283.65,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.85,283.65,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.85,283.65,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.02,303.82,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.02,303.82,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.02,303.82,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=302.82,303.02,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.32,288.52,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.22,291.42,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.12,294.32,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.02,297.22,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=299.92,300.12,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=334.82,335.02,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=328.92,329.12,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=331.82,332.02,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.52,285.72,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.42,314.62,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.02,326.22,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.12,323.32,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.32,317.52,75.1,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,75.1,75.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,75.4,76.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,76.9,77.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=334.82,335.02,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=332.02,332.82,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=335.02,335.82,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=328.92,329.12,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=329.12,329.92,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=331.82,332.02,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.22,327.02,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=326.02,326.22,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=305.72,305.92,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=305.92,306.72,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=305.92,306.72,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=311.72,312.52,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=311.72,312.52,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=305.92,306.72,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=311.72,312.52,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=320.42,321.22,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=320.42,321.22,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=320.22,320.42,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=320.42,321.22,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=308.82,309.62,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=308.62,308.82,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=308.82,309.62,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=308.82,309.62,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=311.52,311.72,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.42,314.62,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=314.62,315.42,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.32,317.52,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=317.52,318.32,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.12,323.32,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=323.32,324.12,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.32,288.52,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.22,291.42,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.12,294.32,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.02,297.22,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=291.42,292.22,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=294.32,295.12,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=297.22,298.02,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=288.52,289.32,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.2,282.4,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.4,283.2,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.4,283.2,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.52,285.72,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=282.4,283.2,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.02,303.82,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.02,303.82,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.02,303.82,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=302.82,303.02,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,66.4,67.9,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=300.12,300.92,67.9,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=299.92,300.12,66.1,68.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=285.72,286.52,66.1,66.4,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=302.92,303.12,84.9,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.12,303.92,86.7,87.0,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.12,303.92,85.2,86.7,0.0,0.25, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=303.12,303.92,84.9,85.2,0.0,0.75, BULK_DENSITY=30.0, SURF_ID='SOFA'/ 
&OBST ID='Obstruction', XB=403.0,404.0,70.0,72.0,0.0,0.5, REMOVABLE=.FALSE., SURF_IDS='Galley_Fire_Source','INERT','INERT'/ 
&OBST ID='Obstruction', XB=266.0,266.25,79.25,82.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=266.0,271.25,82.75,83.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.25,266.5,77.0,78.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=266.25,266.5,83.5,85.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=266.25,271.25,78.75,82.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.25,271.25,83.0,83.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.5,266.75,75.5,76.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=266.5,266.75,85.5,86.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=266.5,271.25,78.25,78.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.5,271.25,83.5,84.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.5,271.5,76.5,77.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.5,271.5,84.25,85.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.5,272.0,77.75,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.5,272.0,84.0,84.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.75,267.0,74.5,75.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=266.75,267.0,86.75,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=266.75,271.5,76.25,76.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.75,271.5,85.5,86.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.75,271.75,75.25,76.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.75,271.75,86.25,86.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.75,272.25,76.0,76.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=266.75,272.25,86.0,86.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.0,267.25,73.5,74.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=267.0,267.25,87.75,88.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=267.0,271.75,75.0,75.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.0,271.75,86.75,87.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.0,272.0,74.25,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.0,272.0,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.0,272.5,74.75,75.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.0,272.5,87.25,87.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.25,267.5,72.75,73.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=267.25,267.5,88.75,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=267.25,272.0,74.0,74.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.25,272.0,87.75,88.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.25,272.25,73.5,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.25,272.25,88.25,88.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.25,272.5,89.25,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.25,281.75,73.75,74.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.5,267.75,72.0,72.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=267.5,267.75,89.5,90.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=267.5,272.25,73.0,73.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.5,272.25,88.75,89.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.5,272.5,72.75,73.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.5,283.25,89.0,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.75,268.0,71.5,72.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=267.75,268.0,90.25,90.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=267.75,272.5,72.25,72.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.75,272.5,89.5,89.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.75,272.75,72.0,72.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.75,272.75,90.0,90.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=267.75,275.25,89.75,90.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.0,268.25,70.75,71.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=268.0,268.25,90.75,91.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=268.0,272.75,71.75,72.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.0,272.75,90.25,90.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.0,273.0,71.25,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.0,273.0,90.5,90.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.0,273.5,71.5,71.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.25,268.5,70.25,70.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=268.25,268.5,91.25,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=268.25,273.0,71.0,71.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.25,273.0,90.75,91.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.25,273.25,70.75,71.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.25,275.25,91.0,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.5,268.75,69.75,70.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=268.5,268.75,92.0,92.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=268.5,273.25,70.5,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.5,273.25,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.5,273.5,70.25,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.5,273.5,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.5,275.25,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.75,269.0,69.25,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=268.75,269.0,92.5,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=268.75,273.5,70.0,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.75,273.75,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=268.75,273.75,92.0,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.0,269.25,69.0,69.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=269.0,269.25,92.75,93.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=269.0,273.75,69.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.0,274.0,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.0,274.0,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.25,269.5,68.5,68.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=269.25,269.5,93.25,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=269.25,274.0,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.25,274.25,68.75,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.25,274.25,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.5,269.75,68.25,68.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=269.5,269.75,93.75,94.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=269.5,274.25,93.25,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.5,274.5,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.5,274.5,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.5,274.75,68.0,68.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.75,270.0,67.75,68.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=269.75,270.0,94.0,94.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=269.75,274.75,93.75,94.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=269.75,275.5,68.25,68.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.0,270.25,67.5,67.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=270.0,270.25,94.25,94.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=270.0,275.0,67.75,68.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.0,275.0,94.0,94.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.25,270.5,67.25,67.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=270.25,270.5,94.75,95.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=270.25,270.75,67.0,67.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=270.25,275.0,94.25,94.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.25,275.25,67.5,67.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.25,275.25,94.5,94.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.5,270.75,66.75,67.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=270.5,270.75,95.0,95.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=270.5,275.25,67.25,67.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.5,275.5,94.75,95.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.75,271.0,66.5,66.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=270.75,271.0,95.25,95.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=270.75,275.5,67.0,67.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.75,275.75,66.75,67.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=270.75,275.75,95.0,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.0,271.25,66.25,66.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.0,271.25,95.5,95.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.0,276.0,66.5,66.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.0,276.0,95.25,95.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.25,271.5,66.0,66.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.25,271.5,78.25,84.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.25,271.5,95.75,96.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.25,276.0,95.5,95.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.25,276.25,66.25,66.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.5,271.75,79.25,83.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.5,271.75,65.75,66.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.5,271.75,76.25,77.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.5,271.75,84.25,86.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.5,271.75,96.0,96.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.5,272.0,78.25,78.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.5,275.75,79.0,79.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.5,276.25,95.75,96.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.5,276.5,66.0,66.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.5,278.75,83.5,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.5,280.0,78.75,79.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.5,280.0,83.75,84.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.75,272.0,77.25,77.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.75,272.0,84.25,85.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.75,272.0,75.0,76.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.75,272.0,79.25,83.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.75,272.0,86.25,87.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.75,272.0,96.25,96.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.75,272.25,76.25,76.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.75,272.25,85.5,86.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.75,272.25,65.5,65.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=271.75,276.5,96.0,96.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.75,276.75,65.75,66.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.75,280.0,76.75,77.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=271.75,280.0,85.25,85.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,272.25,75.5,76.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,272.25,86.25,86.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,272.25,74.0,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.25,77.25,78.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.25,84.0,85.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.25,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.25,88.0,88.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.25,96.5,96.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.5,75.0,75.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,272.5,87.0,87.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,272.5,65.25,65.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.0,275.5,79.25,80.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,277.0,96.25,96.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,277.5,86.75,87.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,278.75,80.75,83.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,280.0,75.25,75.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.0,280.25,87.75,88.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.25,272.5,74.25,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.25,272.5,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.25,272.5,73.0,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.25,272.5,75.5,76.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.25,272.5,85.5,86.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.25,272.5,88.25,89.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.25,272.5,96.75,97.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.25,277.0,65.5,65.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.25,277.25,96.5,96.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.25,280.0,77.25,78.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.25,280.0,84.0,85.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.25,281.75,74.0,74.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.25,304.75,88.0,88.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,272.75,65.0,65.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.5,272.75,72.25,72.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.5,272.75,74.25,75.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.5,272.75,87.0,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.5,272.75,89.5,89.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.5,273.0,97.0,97.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.5,277.5,65.25,65.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,277.75,96.75,97.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,278.25,76.25,76.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,278.25,85.75,86.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,280.0,75.5,76.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,280.0,76.5,76.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,280.0,85.5,85.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,280.0,86.0,86.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,280.5,89.25,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.5,280.75,72.75,73.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.5,281.75,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,283.25,88.5,89.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.5,304.75,88.25,88.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.75,273.0,71.75,72.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.75,273.0,90.0,90.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.75,273.25,64.75,65.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.75,273.5,72.25,72.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.75,275.25,89.5,89.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.75,277.5,87.0,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.75,277.75,74.25,75.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=272.75,278.0,65.0,65.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.0,273.25,71.0,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.0,273.25,90.5,91.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.0,273.5,71.75,72.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.0,273.5,97.25,97.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.0,275.25,90.0,90.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.0,278.25,97.0,97.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.25,273.5,71.0,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.25,273.5,64.5,64.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.25,273.5,91.25,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.25,273.75,70.5,71.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.25,275.25,90.5,91.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.25,278.75,64.75,65.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.5,273.75,70.0,70.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.5,273.75,71.0,72.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.5,273.75,91.75,92.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.5,273.75,97.5,97.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.5,275.25,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.5,279.25,97.25,97.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.5,280.25,64.5,64.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.75,274.0,69.5,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.75,274.0,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.75,274.25,64.25,64.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.75,274.25,97.75,98.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.75,275.25,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.75,275.5,92.0,92.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=273.75,280.5,71.5,72.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.75,286.25,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.75,308.0,70.0,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=273.75,308.0,97.5,97.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.0,274.25,69.25,69.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.0,274.25,92.5,93.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.0,275.25,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.0,275.5,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.25,274.5,68.75,69.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.25,274.5,93.0,93.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.25,274.75,64.0,64.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.25,275.25,92.5,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.25,275.5,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.25,280.25,64.25,64.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.25,308.0,97.75,98.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.5,274.75,68.5,68.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.5,274.75,93.5,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.5,275.0,98.0,98.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.5,275.25,93.0,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.5,275.5,68.75,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.75,275.0,68.0,68.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.75,275.0,93.75,94.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.75,275.25,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.75,275.5,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=274.75,275.75,63.75,64.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=274.75,280.25,64.0,64.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.0,275.25,93.75,94.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.0,275.25,67.75,68.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.0,275.25,94.25,94.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.0,275.5,68.0,68.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.0,275.5,94.0,94.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.0,308.0,98.0,98.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.25,275.5,94.25,94.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.25,275.5,67.25,67.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.25,275.5,89.5,92.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.25,275.5,92.25,94.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.25,275.5,94.5,94.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.25,275.75,67.75,68.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.25,276.0,98.25,98.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.5,275.75,94.5,94.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.5,275.75,67.0,67.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.5,275.75,68.0,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.5,275.75,79.25,80.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.5,275.75,94.25,94.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.5,275.75,94.75,95.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.5,276.0,67.5,67.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.5,276.25,67.25,67.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.5,277.25,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.5,277.5,89.5,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.5,279.0,80.5,80.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.5,280.5,91.5,94.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.75,276.0,63.5,63.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.75,276.0,94.75,95.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.75,276.0,66.75,67.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.75,276.0,67.75,68.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.75,276.0,94.5,94.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.75,276.0,95.0,95.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.75,276.5,67.0,67.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.75,278.75,79.0,79.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=275.75,280.0,79.25,80.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.75,280.25,63.75,64.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.75,280.5,94.25,94.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.75,281.5,69.25,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=275.75,308.0,68.0,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.0,276.25,95.0,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.0,276.25,66.5,66.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.0,276.25,67.5,67.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.0,276.25,94.75,95.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.0,276.25,95.25,95.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.0,276.5,95.5,95.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.0,276.75,66.75,67.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.0,280.5,94.5,94.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.0,308.0,67.75,68.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.0,308.0,98.25,98.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.0,308.0,63.5,63.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.25,276.5,95.25,95.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.25,276.5,66.25,66.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.25,276.5,67.25,67.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.25,276.5,95.0,95.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.25,276.75,95.75,96.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.25,277.0,66.5,66.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.25,280.5,94.75,95.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.25,308.0,67.5,67.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.5,276.75,95.5,95.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.5,276.75,66.0,66.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.5,276.75,67.0,67.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.5,276.75,95.25,95.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.5,277.0,96.0,96.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.5,277.25,66.25,66.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.5,280.5,95.0,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.5,308.0,67.25,67.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.5,308.0,98.5,98.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.75,277.0,95.75,96.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.75,277.0,65.75,66.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.75,277.0,66.75,67.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.75,277.0,95.5,95.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=276.75,277.5,66.0,66.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.75,280.5,95.25,95.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=276.75,308.0,67.0,67.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.0,277.25,96.0,96.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.0,277.25,66.5,66.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.0,277.25,95.75,96.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.0,277.25,96.25,96.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.0,277.5,65.5,65.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.0,277.75,65.75,66.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.0,280.5,95.5,95.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.0,308.0,66.75,67.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.25,277.5,96.25,96.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.25,277.5,66.25,66.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.25,277.5,91.25,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.25,277.5,96.0,96.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.25,280.5,95.75,96.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.25,280.75,96.5,96.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.25,308.0,66.5,66.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.5,277.75,66.0,66.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.5,277.75,86.75,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.5,277.75,89.5,91.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.5,277.75,96.25,96.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.5,278.0,65.5,65.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.5,278.0,65.25,65.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.5,280.5,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.5,280.5,96.0,96.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.5,308.0,66.25,66.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.75,278.0,65.75,66.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.75,278.0,74.25,75.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.75,278.25,96.75,97.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=277.75,280.0,86.75,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.75,280.25,89.5,91.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.75,280.5,91.0,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.75,280.5,96.25,96.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=277.75,308.0,66.0,66.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=278.0,278.5,65.0,65.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=278.0,280.0,74.25,75.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=278.0,280.5,65.5,65.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=278.0,308.0,65.25,65.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=278.0,308.0,65.75,66.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=278.25,279.0,97.0,97.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=278.25,280.25,76.25,76.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=278.25,280.25,85.75,86.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=278.25,308.0,96.75,97.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=278.5,308.0,65.0,65.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=278.75,279.0,80.75,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=278.75,280.0,79.0,79.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=278.75,280.25,64.75,65.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=279.0,280.0,80.5,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=279.0,308.0,97.0,97.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=279.25,308.0,97.25,97.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.0,280.25,74.25,76.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.0,280.25,76.5,85.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.0,280.25,86.0,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.25,280.5,63.75,64.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.25,280.5,89.5,90.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.25,281.75,74.25,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.25,282.0,83.75,84.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.25,282.0,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.25,290.5,78.25,80.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.25,290.5,81.5,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.25,304.75,80.75,81.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.25,304.75,84.0,87.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.25,304.75,87.75,88.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.25,308.0,64.75,65.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.25,308.0,90.75,91.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.5,280.75,71.5,72.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.5,280.75,91.0,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.5,280.75,93.0,96.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.5,281.75,92.75,93.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=280.5,282.0,89.25,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.5,308.0,63.75,64.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.5,308.0,65.5,65.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.5,308.0,89.5,90.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.75,281.5,92.0,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.75,281.75,72.75,73.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.75,286.25,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.75,307.75,72.5,72.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.75,308.0,71.5,72.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.75,308.0,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=280.75,308.0,93.0,96.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=281.5,281.75,69.25,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=281.5,281.75,92.0,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=281.75,282.0,73.0,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=281.75,282.0,74.75,78.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=281.75,283.25,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=281.75,286.25,92.25,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=281.75,286.5,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=281.75,305.0,72.75,73.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=281.75,305.0,78.0,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=281.75,308.0,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=281.75,308.0,92.0,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=281.75,308.0,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=282.0,283.25,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=282.0,283.25,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=282.0,286.5,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=282.0,293.75,89.25,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=282.0,304.75,75.25,78.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=282.0,305.0,83.75,84.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=282.0,306.0,74.75,75.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=282.0,307.75,73.75,74.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=283.25,283.5,73.0,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=283.25,283.5,88.5,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=283.25,286.5,74.5,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=283.25,286.5,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=283.5,286.25,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=283.5,286.25,88.5,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=286.25,286.5,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.25,286.5,73.0,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.25,286.5,88.5,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.25,286.5,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.25,286.5,92.25,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.5,286.75,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.5,286.75,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.5,289.0,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=286.5,289.0,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=286.5,289.0,88.5,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=286.5,289.0,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=286.5,289.0,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=286.5,289.0,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.5,289.0,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.5,289.0,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=286.5,292.0,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=286.75,288.75,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=286.75,288.75,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=288.75,289.0,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=288.75,289.0,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=289.0,289.25,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=289.0,289.25,73.0,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=289.0,289.25,88.5,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=289.0,289.25,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=289.0,289.25,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=289.0,292.25,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=289.0,292.25,74.25,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=289.0,292.25,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=289.25,292.0,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=289.25,292.0,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=289.25,292.0,88.5,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=289.25,292.0,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=289.25,292.0,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=290.5,290.75,78.25,80.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=290.5,290.75,81.75,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=290.5,292.75,80.5,80.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=290.5,292.75,81.5,81.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=290.75,292.5,78.25,80.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=290.75,292.5,81.75,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.0,292.25,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.0,292.25,73.0,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.0,292.25,88.5,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.0,292.25,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.0,292.25,92.25,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.25,292.5,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.25,292.5,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.25,294.5,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.25,294.75,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.25,294.75,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.25,294.75,88.5,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.25,294.75,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.25,294.75,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.25,294.75,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.25,294.75,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.25,294.75,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.5,292.75,78.25,80.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.5,292.75,81.75,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=292.5,294.5,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.5,294.5,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.75,296.25,78.25,80.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=292.75,304.75,81.5,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=293.75,294.75,89.25,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=294.5,294.75,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=294.5,294.75,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=294.5,294.75,92.5,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=294.75,295.0,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=294.75,295.0,73.0,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=294.75,295.0,88.5,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=294.75,295.0,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=294.75,295.0,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=294.75,297.75,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=294.75,298.0,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=294.75,298.0,74.25,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=294.75,298.0,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=295.0,297.75,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=295.0,297.75,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=295.0,297.75,88.5,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=295.0,297.75,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=295.0,297.75,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=296.25,296.5,78.25,80.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=296.5,304.75,78.25,80.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=297.75,298.0,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=297.75,298.0,73.0,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=297.75,298.0,88.5,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=297.75,298.0,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=297.75,298.0,92.25,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=298.0,298.25,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=298.0,298.25,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=298.0,300.25,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=298.0,300.5,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=298.0,300.5,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=298.0,300.5,88.5,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=298.0,300.5,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=298.0,300.5,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=298.0,300.5,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=298.0,300.5,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=298.0,300.5,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=298.25,300.25,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=298.25,300.25,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=300.25,300.5,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=300.25,300.5,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=300.25,300.5,92.5,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=300.5,300.75,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=300.5,300.75,73.0,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=300.5,300.75,88.5,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=300.5,300.75,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=300.5,300.75,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=300.5,303.5,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=300.5,303.75,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=300.5,303.75,74.25,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=300.5,303.75,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=300.75,303.5,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=300.75,303.5,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=300.75,303.5,88.5,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=300.75,303.5,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=300.75,303.5,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=303.5,303.75,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.5,303.75,73.0,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.5,303.75,88.5,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.5,303.75,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.5,303.75,92.25,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.75,304.0,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.75,304.0,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.75,304.75,88.5,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=303.75,305.0,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.75,305.0,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.75,306.25,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=303.75,306.25,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=303.75,306.25,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=303.75,306.25,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=303.75,307.75,73.0,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=303.75,308.0,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=304.0,306.0,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=304.0,307.75,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=304.75,305.0,75.25,78.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=304.75,305.0,78.25,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=304.75,305.0,84.0,87.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=304.75,305.0,87.75,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=305.0,306.0,74.5,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=305.0,306.0,75.25,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=305.0,306.0,83.75,87.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=305.0,307.75,72.75,73.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=305.0,307.75,78.25,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=305.0,307.75,87.5,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=306.0,306.25,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=306.0,306.25,74.75,78.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=306.0,306.25,84.0,87.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=306.0,308.0,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=306.0,308.0,78.0,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=306.0,308.0,83.75,84.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=306.25,306.5,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=306.25,306.5,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=306.25,306.5,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=306.25,307.75,74.75,78.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=306.25,307.75,84.0,87.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=306.25,308.0,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=306.5,308.0,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=306.5,308.0,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=306.5,308.0,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=307.75,308.0,72.5,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=307.75,308.0,74.75,78.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=307.75,308.0,78.25,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=307.75,308.0,84.0,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=272.25,272.5,74.25,74.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.75,277.75,74.25,74.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=273.5,273.75,64.5,64.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=274.0,275.5,70.0,70.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=274.25,274.5,98.0,98.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=275.0,275.25,98.25,98.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=275.75,276.0,63.75,63.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=276.0,276.5,98.5,98.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=278.0,278.25,86.0,86.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=278.0,280.0,74.25,74.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=278.5,278.75,65.0,65.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=279.0,279.25,97.25,97.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=280.5,281.5,69.25,69.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=280.5,308.0,64.75,64.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=280.75,286.25,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=286.5,289.0,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=286.5,289.0,92.75,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=289.25,292.0,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=292.25,294.5,92.75,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=292.25,294.75,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=293.75,294.75,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=295.0,297.75,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=295.0,297.75,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=296.5,304.75,80.75,80.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=298.0,300.25,92.75,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=298.0,300.5,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=298.0,300.5,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=300.75,303.5,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=300.75,303.5,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=303.75,304.75,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=303.75,306.25,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=303.75,306.25,92.75,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=306.25,307.75,87.5,87.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=306.5,308.0,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=266.25,266.25,78.75,79.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=266.25,266.25,82.75,83.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=266.5,266.5,76.5,77.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=266.5,266.5,85.25,85.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=266.75,266.75,75.25,75.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=266.75,266.75,86.5,86.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=267.0,267.0,74.25,74.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=267.25,267.25,88.5,88.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=267.5,267.5,89.25,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=267.75,267.75,90.0,90.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=268.0,268.0,71.25,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=268.5,268.5,91.75,92.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=268.75,268.75,92.25,92.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=269.25,269.25,68.75,69.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=269.75,269.75,68.0,68.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=271.5,271.5,77.75,78.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=271.5,271.5,84.0,84.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=271.75,271.75,76.0,76.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=271.75,271.75,86.0,86.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.0,74.75,75.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.0,78.75,79.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.0,83.5,84.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.0,272.0,87.25,87.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.25,272.25,73.75,74.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.25,272.25,76.75,77.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.25,272.25,85.25,85.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.5,272.5,75.25,75.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.5,272.5,86.75,87.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.5,272.5,89.0,89.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=272.75,272.75,89.75,90.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=273.0,273.0,71.5,71.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=273.25,273.25,91.0,91.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=273.5,273.5,91.5,91.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=273.75,273.75,89.5,91.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=274.75,274.75,68.25,68.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=275.5,275.5,70.0,72.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=278.25,278.25,76.0,76.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=278.25,278.25,86.0,86.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=280.5,280.5,64.75,65.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=280.5,280.5,65.75,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=281.75,281.75,70.75,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=281.75,281.75,91.0,91.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=282.0,282.0,84.0,87.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=282.0,282.0,87.75,89.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=283.25,283.25,74.25,74.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=289.0,289.0,92.5,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=305.0,305.0,73.0,74.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=305.0,305.0,74.75,75.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=306.25,306.25,92.5,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=308.0,309.5,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,309.5,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,309.5,92.25,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,309.75,69.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,310.25,78.5,83.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,311.75,78.25,78.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=308.0,312.0,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,313.75,72.75,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,313.75,83.75,84.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,315.0,88.5,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,315.25,87.25,87.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,317.75,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,319.25,84.0,87.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,319.25,87.75,88.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,336.75,91.75,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,336.75,92.75,97.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,336.75,97.5,98.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,337.0,64.75,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,337.0,70.0,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,337.0,83.5,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,337.0,90.75,91.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=308.0,337.0,97.25,97.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=308.0,337.25,72.5,72.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=308.0,341.0,71.5,71.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,341.0,90.5,90.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,345.0,63.75,64.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,345.0,71.75,72.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,345.0,89.5,90.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,345.0,63.5,63.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=308.0,345.0,98.5,98.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=309.5,309.75,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=309.5,309.75,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=309.5,309.75,92.25,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=309.75,312.25,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=309.75,312.25,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=309.75,312.25,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=309.75,312.25,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=309.75,315.25,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=310.25,310.5,78.5,83.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=310.5,337.0,78.5,83.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=311.25,311.5,98.75,99.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=311.25,311.75,63.25,63.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=311.5,311.75,99.0,99.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=311.5,337.25,98.75,99.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=311.75,312.0,63.0,63.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=311.75,312.0,99.25,99.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=311.75,314.25,78.25,78.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=311.75,337.25,63.25,63.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=311.75,337.5,99.0,99.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.0,312.25,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=312.0,312.25,99.5,99.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=312.0,312.5,62.75,63.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=312.0,337.5,63.0,63.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.0,337.75,99.25,99.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.25,312.5,62.5,62.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=312.25,312.5,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=312.25,312.5,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=312.25,312.5,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=312.25,312.5,99.75,100.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=312.25,315.5,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.25,338.0,99.5,99.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.5,312.75,62.25,62.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=312.5,315.25,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.5,315.25,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.5,315.25,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.5,329.0,99.75,100.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.5,337.75,62.75,63.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.5,338.0,62.5,62.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.75,338.0,62.25,62.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=312.75,345.0,62.0,62.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=313.75,314.0,72.75,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=313.75,319.5,83.75,84.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=314.0,315.25,72.75,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=314.0,315.5,74.25,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=314.0,322.25,73.75,74.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=314.0,322.25,74.75,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=314.25,319.5,78.25,78.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.0,315.25,88.5,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.25,315.5,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.25,315.5,72.75,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.25,315.5,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.25,315.5,92.25,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.25,317.75,88.5,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=315.25,318.0,87.25,87.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.5,315.75,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.5,315.75,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.5,318.0,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=315.5,318.0,72.75,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=315.5,318.0,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=315.5,318.0,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=315.5,318.0,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.5,318.0,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=315.5,335.25,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=315.75,317.75,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=315.75,317.75,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=317.75,318.0,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=317.75,318.0,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=317.75,318.0,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=317.75,318.0,88.5,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=318.0,318.25,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=318.0,318.25,72.75,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=318.0,318.25,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=318.0,318.25,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=318.0,319.25,87.25,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=318.0,319.25,88.5,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=318.0,321.25,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=318.0,322.25,74.25,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=318.25,321.0,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=318.25,321.0,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=318.25,321.0,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=318.25,322.25,72.75,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=319.25,319.5,84.0,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=319.5,322.25,78.25,78.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=319.5,322.5,83.75,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=321.0,321.25,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=321.0,321.25,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=321.0,321.25,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=321.25,321.5,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=321.25,323.75,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=321.25,323.75,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=321.25,323.75,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=321.25,323.75,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=321.5,323.5,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=322.25,322.5,72.75,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=322.25,322.5,74.75,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=322.25,323.75,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=322.25,337.25,78.25,78.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=322.5,322.75,84.0,87.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=322.5,322.75,87.5,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=322.5,323.75,72.75,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=322.5,324.0,87.25,87.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=322.5,327.0,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=322.5,334.0,74.75,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=322.5,337.0,73.75,74.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=322.5,337.25,83.75,84.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=322.75,323.75,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=322.75,328.25,84.0,87.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=322.75,328.25,89.25,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=322.75,332.5,88.5,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=322.75,337.0,87.75,88.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=323.5,323.75,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=323.75,324.0,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=323.75,324.0,72.75,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=323.75,324.0,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=323.75,324.0,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=323.75,324.0,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=323.75,327.0,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=323.75,327.0,74.5,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=324.0,326.75,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=324.0,326.75,72.75,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=324.0,326.75,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=324.0,326.75,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=324.0,327.0,87.25,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=326.75,327.0,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=326.75,327.0,72.75,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=326.75,327.0,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=326.75,327.0,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=327.0,327.25,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=327.0,327.25,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=327.0,327.25,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=327.0,329.5,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=327.0,329.5,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=327.0,329.5,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=327.0,329.5,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=327.0,329.5,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=327.0,329.75,87.25,87.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=327.0,332.5,72.75,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=327.25,329.25,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=327.25,329.5,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=327.25,329.5,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=328.25,328.5,84.0,87.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=328.25,337.25,89.25,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=328.5,337.0,84.0,87.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=329.0,345.0,99.75,100.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=329.25,329.5,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=329.5,329.75,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=329.5,329.75,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=329.5,329.75,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=329.5,329.75,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=329.5,329.75,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=329.5,332.75,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=329.5,333.0,74.5,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=329.75,332.5,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=329.75,332.5,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=329.75,332.5,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=329.75,332.75,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=329.75,332.75,87.25,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=332.5,332.75,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=332.5,332.75,72.75,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=332.5,332.75,88.5,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=332.5,332.75,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=332.5,332.75,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=332.75,333.0,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=332.75,333.0,74.25,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=332.75,333.0,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=332.75,335.25,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=332.75,335.25,72.75,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=332.75,335.25,88.5,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=332.75,335.25,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=332.75,335.25,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=332.75,335.25,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=332.75,335.5,87.25,87.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=333.0,335.0,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=333.0,335.25,87.5,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=333.0,335.25,74.5,74.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=333.0,337.0,74.25,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=334.0,334.25,74.75,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=334.25,337.0,74.75,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=335.0,335.25,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=335.25,335.5,70.5,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=335.25,335.5,72.75,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=335.25,335.5,87.5,87.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=335.25,335.5,88.5,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=335.25,335.5,91.0,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=335.25,335.5,92.25,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=335.25,337.0,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=335.25,337.0,74.5,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=335.5,336.75,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=335.5,336.75,92.25,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=335.5,337.0,70.5,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=335.5,337.0,72.75,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=335.5,337.0,87.25,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=335.5,337.0,88.5,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=336.75,337.0,91.0,97.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=336.75,337.0,97.5,98.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.0,337.25,64.75,71.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.0,337.25,72.75,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.0,337.25,78.5,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.0,337.25,84.0,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.0,339.75,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.0,340.0,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.0,340.25,91.75,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.0,340.25,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.0,340.75,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.0,341.0,93.25,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.0,341.25,90.75,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.0,341.5,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.0,341.75,92.25,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.0,345.0,93.75,98.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,337.5,63.25,63.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.25,337.5,98.75,99.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.25,340.0,70.25,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,340.25,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,340.25,70.0,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,340.5,69.0,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,341.0,68.75,69.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,341.25,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,341.25,71.0,71.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,341.5,70.75,71.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,341.75,69.5,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,345.0,64.75,68.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,345.0,71.25,71.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.25,345.0,72.5,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.5,337.75,63.0,63.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.5,337.75,99.0,99.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.5,345.0,63.25,63.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.5,345.0,98.75,99.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.75,338.0,62.75,63.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.75,338.0,99.25,99.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=337.75,345.0,63.0,63.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=337.75,345.0,99.0,99.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=338.0,338.25,62.25,62.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=338.0,338.25,99.5,99.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=338.0,345.0,62.75,63.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=338.0,345.0,99.25,99.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=338.25,345.0,62.25,62.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=338.25,345.0,99.5,99.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=339.75,340.0,91.25,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=340.0,340.25,70.25,70.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=340.0,340.25,91.5,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=340.0,341.5,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=340.25,340.5,69.25,69.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=340.25,340.5,70.0,70.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=340.25,340.5,91.75,92.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=340.25,340.75,92.75,93.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=340.25,341.5,70.5,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=340.25,341.75,70.25,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=340.25,345.0,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=340.5,341.0,69.0,69.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=340.5,341.75,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=340.5,341.75,70.0,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=340.5,341.75,91.75,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=340.75,341.0,93.0,93.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=340.75,341.75,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.0,341.25,68.75,69.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.0,341.25,71.5,71.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.0,341.25,90.5,90.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.0,341.75,69.0,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.0,341.75,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.0,341.75,93.25,93.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.25,341.5,71.0,71.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.25,341.5,90.75,91.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.25,341.75,68.5,68.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.25,345.0,68.75,69.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.25,345.0,71.5,71.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.25,345.0,90.5,90.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.5,341.75,70.5,71.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.5,341.75,91.25,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.5,341.75,93.5,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.5,345.0,71.0,71.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.5,345.0,90.75,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.75,342.0,69.0,70.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.75,342.0,91.75,93.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=341.75,345.0,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.75,345.0,70.5,71.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.75,345.0,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=341.75,345.0,93.25,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=342.0,345.0,69.0,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=342.0,345.0,91.75,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=308.0,309.5,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=308.0,315.0,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=308.0,337.0,64.75,64.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=309.75,312.25,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=309.75,312.25,92.75,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=312.5,315.25,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=312.5,329.0,100.0,100.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=314.0,314.25,78.25,78.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=315.0,315.25,87.75,87.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=315.25,317.75,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=315.5,318.0,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=315.5,318.0,92.75,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=318.0,319.25,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=318.25,321.0,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=319.5,322.5,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=321.25,323.75,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=321.25,323.75,92.75,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=322.75,328.25,89.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=324.0,326.75,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=327.0,329.5,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=327.0,329.5,92.75,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=329.75,332.5,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=332.75,335.25,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=332.75,335.25,92.75,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=335.5,337.0,71.5,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=339.75,340.0,70.75,70.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=340.5,340.75,69.75,69.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=309.75,309.75,69.75,70.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=312.25,312.25,92.5,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=313.75,313.75,84.0,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=315.25,315.25,87.5,87.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=318.0,318.0,92.5,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=319.5,319.5,72.75,78.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=321.25,321.25,92.5,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=323.75,323.75,74.25,74.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=323.75,323.75,92.5,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=324.0,324.0,88.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=327.0,327.0,88.5,89.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=327.0,327.0,92.5,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=329.5,329.5,92.5,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=329.75,329.75,72.75,73.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=329.75,329.75,88.5,89.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=332.75,332.75,92.5,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=335.25,335.25,74.25,74.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=340.0,340.0,70.75,71.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=340.5,340.5,69.5,70.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=340.5,340.5,92.25,92.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=341.25,341.25,71.25,71.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=341.75,341.75,68.75,69.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=341.75,341.75,91.5,91.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=345.0,345.25,91.0,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,345.25,71.0,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.0,345.25,78.5,91.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.0,347.0,63.75,64.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,347.0,98.25,98.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,347.0,63.5,63.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.0,347.0,98.5,98.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.0,347.25,64.0,64.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,347.25,98.0,98.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,347.5,64.25,64.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,347.5,97.75,98.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,347.75,64.5,64.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,347.75,97.5,97.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,348.0,97.25,97.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,348.25,64.75,65.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,348.75,70.75,71.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,348.75,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,348.75,97.0,97.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,349.0,70.5,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,349.0,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,349.25,70.25,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,349.25,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,349.5,70.0,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,349.5,92.0,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,349.75,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,349.75,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,350.0,69.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,350.0,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,350.25,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,350.25,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,350.5,69.0,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,350.5,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,350.75,93.25,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,351.0,68.75,69.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,351.25,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,351.25,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,351.5,68.25,68.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,351.5,93.75,94.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,354.5,78.25,78.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.0,373.0,65.0,65.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,373.25,96.75,97.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,373.5,65.25,65.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,373.5,96.5,96.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,373.75,65.5,65.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,374.0,65.75,66.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,374.0,96.25,96.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,374.25,96.0,96.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,374.5,66.0,66.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,374.5,95.75,96.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,374.75,66.25,66.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,375.0,66.5,66.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,375.0,95.5,95.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,375.25,66.75,67.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,375.25,95.25,95.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,375.5,95.0,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,375.75,67.0,67.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,386.0,62.25,63.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,386.0,67.25,68.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,386.0,94.0,95.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,386.0,98.75,99.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,386.0,62.0,62.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.0,386.0,99.75,100.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.25,345.75,75.5,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,345.75,83.75,86.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,348.75,91.0,91.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.25,353.5,81.0,82.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,354.75,82.5,83.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,355.0,83.5,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,355.75,71.0,75.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,358.25,78.5,79.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,371.5,79.25,81.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,371.5,83.25,83.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,371.5,86.5,90.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,372.0,90.25,90.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,372.25,90.5,90.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.25,372.5,90.75,91.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.75,346.0,75.75,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.75,346.0,83.75,86.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.75,351.5,75.5,75.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=345.75,351.5,86.25,86.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=346.0,352.75,83.75,85.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=346.0,355.75,75.75,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=346.0,371.5,85.75,86.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=347.0,347.25,63.75,64.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=347.0,347.25,98.25,98.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=347.0,386.0,63.5,63.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=347.0,386.0,98.5,98.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=347.25,347.5,64.0,64.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=347.25,347.5,98.0,98.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=347.25,386.0,63.75,64.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=347.25,386.0,98.25,98.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=347.5,347.75,64.25,64.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=347.5,347.75,97.75,98.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=347.5,386.0,64.0,64.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=347.5,386.0,98.0,98.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=347.75,348.0,97.5,97.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=347.75,348.25,64.5,64.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=347.75,386.0,64.25,64.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=347.75,386.0,97.75,98.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=348.0,348.5,97.25,97.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=348.0,386.0,97.5,97.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=348.25,373.0,64.75,65.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=348.25,386.0,64.5,64.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=348.5,386.0,97.25,97.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=348.75,349.0,70.75,71.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=348.75,349.0,91.25,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=348.75,351.5,91.0,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=348.75,373.25,97.0,97.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=349.0,349.25,70.5,70.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=349.0,349.25,91.5,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=349.0,353.25,70.75,71.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=349.0,372.0,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=349.25,349.5,70.25,70.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=349.25,349.5,91.75,92.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=349.25,353.25,70.5,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=349.25,358.0,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=349.5,349.75,70.0,70.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=349.5,349.75,92.0,92.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=349.5,353.25,70.25,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=349.5,358.0,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=349.75,350.0,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=349.75,350.0,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=349.75,353.25,70.0,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=349.75,358.0,92.0,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=350.0,350.25,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=350.0,350.25,92.5,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=350.0,353.25,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=350.0,358.0,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=350.25,350.5,92.75,93.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=350.25,350.75,69.25,69.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=350.25,353.25,69.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=350.25,358.0,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=350.5,351.0,69.0,69.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=350.5,351.0,93.0,93.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=350.5,358.0,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=350.75,351.25,93.25,93.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=350.75,353.25,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=351.0,351.25,68.75,69.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=351.0,353.25,69.0,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=351.0,358.0,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=351.25,351.5,68.5,68.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=351.25,351.5,93.5,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=351.25,353.25,68.75,69.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=351.25,358.0,93.25,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=351.5,353.25,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=351.5,355.75,75.5,75.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=351.5,358.0,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=351.5,358.25,91.0,91.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=351.5,370.25,93.75,94.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=351.5,371.5,86.25,86.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=351.5,373.0,68.25,68.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=352.75,353.0,83.75,85.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=353.0,371.5,83.75,85.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=353.25,353.5,68.5,71.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=353.5,353.75,81.25,82.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=353.5,354.5,68.5,71.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=353.5,355.0,82.25,82.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=353.5,358.25,81.0,81.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=353.75,371.5,81.25,82.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=354.5,354.75,68.5,70.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=354.5,358.25,78.25,78.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=354.5,358.5,70.75,71.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=354.75,355.0,82.5,83.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=354.75,356.25,69.75,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=354.75,358.25,68.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=355.0,355.25,83.5,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=355.0,371.5,82.25,83.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=355.25,371.5,83.5,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=355.75,356.0,71.0,75.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=355.75,356.0,75.5,78.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=355.75,358.5,75.25,75.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=355.75,358.5,78.0,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=356.0,358.25,71.0,75.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=356.0,358.25,75.5,78.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=356.25,356.5,70.0,70.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=356.25,358.5,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=356.5,358.25,70.0,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.0,358.25,91.5,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=358.25,358.5,68.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=358.25,358.5,70.0,70.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=358.25,358.5,71.0,75.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=358.25,358.5,75.5,78.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=358.25,358.5,78.25,79.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=358.25,371.0,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,371.25,92.0,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,371.25,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,371.5,81.0,81.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,371.5,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,371.5,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,371.75,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,371.75,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,372.0,93.25,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,372.25,91.0,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.25,372.25,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,370.0,72.5,79.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,371.5,79.0,79.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,373.0,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,373.25,68.75,69.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,373.5,69.0,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,373.75,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,374.0,69.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,374.25,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,374.5,70.0,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,374.75,70.25,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,375.0,70.5,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=358.5,375.25,70.75,72.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=370.0,370.25,72.75,78.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=370.0,371.75,78.75,79.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=370.0,375.5,72.5,72.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=370.25,371.5,78.25,78.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=370.25,372.5,72.75,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=370.25,386.0,93.75,94.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=371.0,371.5,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.25,371.5,92.5,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.25,371.75,92.0,92.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.5,371.75,78.5,78.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.5,371.75,79.0,90.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.5,371.75,92.75,93.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.5,372.0,90.0,90.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.5,372.0,91.75,92.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.5,373.75,78.25,78.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.5,374.0,92.25,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=371.75,372.0,93.0,93.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.75,372.25,91.5,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=371.75,373.5,78.5,81.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=371.75,373.75,87.75,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=371.75,373.75,92.0,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=371.75,373.75,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=371.75,375.75,89.25,90.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=371.75,376.0,81.0,86.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=371.75,376.5,86.75,87.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.0,372.25,90.25,90.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=372.0,372.25,93.25,93.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=372.0,372.5,91.25,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=372.0,373.5,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.0,373.5,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.0,375.75,90.0,90.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.25,372.5,90.5,90.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=372.25,372.5,93.5,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=372.25,373.0,91.0,91.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=372.25,373.25,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.25,373.25,93.25,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.25,375.75,90.25,90.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.5,372.75,72.75,78.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=372.5,372.75,90.75,91.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=372.5,373.0,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.5,373.0,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.5,374.5,78.0,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=372.5,375.75,90.5,90.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.75,375.75,90.75,91.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.75,376.0,75.5,78.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=372.75,386.0,72.75,75.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.0,373.25,68.5,68.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.0,373.25,91.25,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.0,373.25,93.5,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.0,373.5,65.0,65.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.0,375.5,91.0,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.0,386.0,64.75,65.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.0,386.0,68.25,68.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.25,373.5,68.75,69.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.25,373.5,91.5,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.25,373.5,93.25,93.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.25,373.5,96.75,97.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.25,375.25,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.25,386.0,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.25,386.0,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.25,386.0,97.0,97.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.5,373.75,65.25,65.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.5,373.75,69.0,69.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.5,373.75,78.5,81.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.5,373.75,91.75,92.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.5,373.75,93.0,93.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.5,374.0,96.5,96.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.5,375.0,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.5,386.0,65.0,65.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.5,386.0,68.75,69.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.5,386.0,93.25,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.5,386.0,96.75,97.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.75,374.0,65.5,65.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.75,374.0,69.25,69.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.75,374.0,88.0,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.75,374.0,92.0,92.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.75,374.0,92.75,93.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.75,374.75,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.75,375.5,87.75,88.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=373.75,376.0,78.25,81.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.75,386.0,65.25,65.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.75,386.0,69.0,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=373.75,386.0,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.0,374.25,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.0,374.25,92.5,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.0,374.25,96.25,96.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.0,374.5,92.0,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.0,374.5,65.75,66.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.0,374.5,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.0,376.5,88.0,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.0,386.0,65.5,65.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.0,386.0,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.0,386.0,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.0,386.0,96.5,96.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.25,374.5,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.25,374.5,96.0,96.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.25,386.0,69.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.25,386.0,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.25,386.0,96.25,96.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.5,374.75,66.0,66.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.5,374.75,70.0,70.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.5,374.75,92.0,92.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.5,375.0,95.75,96.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.5,376.0,78.0,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.5,386.0,65.75,66.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.5,386.0,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.5,386.0,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.5,386.0,96.0,96.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.75,375.0,66.25,66.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.75,375.0,70.25,70.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.75,375.0,91.75,92.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=374.75,386.0,66.0,66.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.75,386.0,70.0,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=374.75,386.0,92.0,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.0,375.25,66.5,66.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.0,375.25,70.5,70.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.0,375.25,91.5,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.0,375.25,95.5,95.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.0,386.0,66.25,66.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.0,386.0,70.25,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.0,386.0,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.0,386.0,95.75,96.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.25,375.5,70.75,72.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.25,375.5,91.25,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.25,375.5,95.25,95.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.25,375.75,66.75,67.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.25,386.0,66.5,66.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.25,386.0,70.5,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.25,386.0,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.25,386.0,95.5,95.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.5,376.0,95.0,95.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.5,376.5,87.75,88.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.5,386.0,70.75,72.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.5,386.0,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.5,386.0,95.25,95.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.5,386.0,91.0,91.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.75,376.0,89.5,91.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.75,376.75,89.25,89.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=375.75,386.0,66.75,67.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=375.75,386.0,67.0,67.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=376.0,376.25,75.5,86.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=376.0,386.0,89.5,91.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=376.0,386.0,95.0,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=376.0,386.0,86.5,86.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=376.25,386.0,75.5,86.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=376.5,376.75,86.75,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=376.75,386.0,86.75,89.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=345.0,345.25,91.0,91.25,2.75,2.75/ 
&OBST ID='Obstruction', XB=345.0,345.25,91.25,91.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=345.25,348.75,71.0,71.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=348.5,348.75,97.25,97.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=349.0,353.25,71.0,71.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=351.5,352.75,85.75,85.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=370.25,372.25,93.75,93.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=372.5,373.0,93.75,93.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=375.5,386.0,71.0,71.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=376.0,386.0,95.0,95.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=376.25,386.0,75.5,75.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=345.0,345.0,91.0,91.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=351.5,351.5,75.75,78.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=351.5,351.5,83.75,86.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=351.5,351.5,91.25,93.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=354.5,354.5,75.5,78.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=355.0,355.0,83.25,83.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=358.25,358.25,79.25,81.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=358.25,358.25,81.25,91.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=358.25,358.25,91.25,91.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=386.0,386.25,70.75,71.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.25,78.0,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.25,81.0,81.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.25,86.5,86.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.25,95.0,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.5,66.75,67.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.5,70.5,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.5,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.5,95.25,95.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.5,67.0,67.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.0,386.5,91.0,91.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.0,386.75,66.5,66.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.75,70.25,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.75,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,386.75,95.5,95.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.0,66.25,66.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.0,70.0,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.0,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.25,66.0,66.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.25,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.25,92.0,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.25,95.75,96.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.5,65.75,66.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.5,69.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.5,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.5,96.0,96.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.75,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.75,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,387.75,96.25,96.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.0,65.5,65.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.0,69.0,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.0,80.75,81.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.0,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.0,96.5,96.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.25,65.25,65.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.25,68.75,69.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.25,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.25,96.75,97.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.5,65.0,65.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.5,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.5,93.25,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.5,97.0,97.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.75,64.75,65.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.75,68.25,68.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.75,78.25,79.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,388.75,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,389.0,83.25,86.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,389.0,93.75,94.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,389.0,97.25,97.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,389.5,79.75,80.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,392.0,81.25,83.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,396.25,71.0,78.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,396.25,89.0,91.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,398.5,67.25,68.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,398.5,94.0,95.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,400.5,86.75,89.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,427.0,99.75,100.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.0,427.25,99.5,99.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,427.75,62.0,62.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.0,428.0,62.25,62.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,428.25,99.25,99.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,428.5,62.5,62.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,428.75,99.0,99.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,429.0,62.75,63.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,429.25,98.75,99.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,429.5,63.0,63.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,429.5,98.5,98.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,429.75,63.25,63.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,430.0,98.25,98.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,430.25,63.5,63.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,430.25,98.0,98.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,430.5,63.75,64.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,430.5,97.75,98.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,430.75,64.0,64.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,430.75,97.5,97.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,431.0,64.25,64.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.0,431.25,64.5,64.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.25,386.5,70.75,71.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.25,386.5,95.0,95.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.25,388.0,81.0,81.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.25,389.25,86.5,86.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.25,397.5,78.0,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.5,386.75,66.75,67.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.5,386.75,70.5,70.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.5,386.75,91.25,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.5,386.75,95.25,95.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.5,396.25,70.75,71.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.5,396.25,91.0,91.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.5,398.5,67.0,67.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.5,398.5,95.0,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.75,387.0,66.5,66.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.75,387.0,70.25,70.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.75,387.0,91.5,91.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.75,387.25,95.5,95.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.75,396.25,70.5,70.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.75,396.25,91.25,91.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.75,421.0,66.75,67.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=386.75,421.25,95.25,95.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.0,387.25,66.25,66.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.0,387.25,70.0,70.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.0,387.25,91.75,92.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.0,396.25,70.25,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.0,396.25,91.5,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.0,421.0,66.5,66.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.25,387.5,69.75,70.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.25,387.5,92.0,92.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.25,387.5,95.75,96.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.25,387.75,66.0,66.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.25,396.25,70.0,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.25,396.25,91.75,92.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.25,421.0,66.25,66.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.25,421.25,95.5,95.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.5,387.75,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.5,387.75,92.25,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.5,387.75,96.0,96.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.5,388.0,65.75,66.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.5,396.25,69.75,70.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.5,396.25,92.0,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.5,421.0,95.75,96.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.75,388.0,69.25,69.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.75,388.0,92.5,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.75,388.0,96.25,96.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=387.75,396.25,69.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.75,396.25,92.25,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.75,420.75,66.0,66.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=387.75,420.75,96.0,96.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.0,388.25,65.5,65.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.0,388.25,69.0,69.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.0,388.25,92.75,93.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.0,388.25,96.5,96.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.0,392.0,81.0,81.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.0,393.25,80.75,81.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.0,396.25,69.25,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.0,396.25,92.5,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.0,420.5,65.75,66.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.0,420.5,96.25,96.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.25,388.5,65.25,65.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.25,388.5,68.75,69.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.25,388.5,93.0,93.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.25,388.75,96.75,97.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.25,396.25,69.0,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.25,396.25,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.25,420.0,65.5,65.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.25,420.25,96.5,96.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.5,388.75,65.0,65.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.5,388.75,68.5,68.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.5,388.75,93.25,93.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.5,389.0,97.0,97.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.5,396.25,68.75,69.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.5,396.25,93.0,93.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.5,419.75,65.25,65.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.75,389.0,78.25,79.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.75,389.0,93.5,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.75,396.25,68.5,68.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.75,396.25,93.25,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.75,398.75,68.25,68.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.75,418.5,64.75,65.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=388.75,418.75,65.0,65.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=388.75,419.75,96.75,97.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=389.0,389.25,83.5,86.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=389.0,389.75,79.5,79.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=389.0,392.25,83.25,83.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=389.0,393.0,78.25,79.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=389.0,396.25,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=389.0,398.75,93.75,94.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=389.0,418.25,97.25,97.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=389.0,418.5,97.0,97.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=389.25,391.75,83.5,84.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=389.25,400.5,84.0,86.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=389.5,389.75,79.75,80.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=389.75,391.75,79.5,79.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=389.75,393.0,79.75,80.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=391.75,392.25,83.5,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=391.75,393.0,79.5,79.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=391.75,397.75,83.75,84.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=392.0,392.25,81.0,83.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=392.25,397.5,81.0,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=393.0,393.25,78.25,80.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=393.25,400.5,78.25,81.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=396.25,396.5,68.5,78.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=396.25,396.5,89.25,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=396.25,400.0,89.0,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=396.5,397.5,70.25,70.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=396.5,398.25,89.25,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=396.5,398.5,68.5,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=396.5,399.5,75.5,75.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=396.5,400.5,69.25,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=396.5,400.5,70.5,75.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=396.5,400.5,75.75,76.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=396.5,403.5,76.0,78.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=397.5,397.75,81.0,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=397.5,400.75,70.25,70.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=397.5,403.5,78.0,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=397.75,400.5,81.0,84.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=398.25,398.5,89.25,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=398.5,398.75,67.25,68.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=398.5,398.75,68.5,69.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=398.5,398.75,94.0,95.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=398.5,415.25,67.0,67.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=398.5,415.25,95.0,95.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=398.5,418.0,89.25,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=398.75,400.5,67.25,69.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=398.75,415.0,93.75,95.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=399.5,400.75,75.5,75.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=400.0,418.0,89.0,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=400.5,400.75,67.25,70.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=400.5,400.75,70.5,75.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=400.5,400.75,78.25,82.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=400.5,400.75,82.25,89.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=400.5,402.25,82.0,82.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=400.5,405.25,75.75,76.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=400.75,402.0,78.25,82.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=400.75,405.0,74.75,75.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=400.75,408.5,82.25,84.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=400.75,415.0,67.25,68.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=400.75,418.0,68.5,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=400.75,418.0,84.0,89.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=402.0,402.25,78.25,82.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=402.25,403.5,78.25,78.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=402.25,405.0,78.5,79.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=402.25,408.5,79.0,82.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=403.5,403.75,76.0,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=403.5,405.25,78.25,78.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=403.75,408.5,78.0,78.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=403.75,418.0,76.0,78.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=405.0,405.25,75.0,75.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=405.0,405.25,78.5,79.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=405.0,407.0,74.75,75.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=405.25,407.0,75.75,76.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=405.25,408.5,78.25,79.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=405.25,418.0,75.0,75.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=407.0,415.25,75.75,76.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=407.0,418.0,74.75,75.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=408.5,408.75,78.25,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=408.5,418.25,78.0,78.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=408.5,418.25,83.75,84.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=408.75,418.0,78.25,83.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=415.0,415.25,67.25,68.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=415.0,415.25,94.0,95.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=415.0,418.25,68.25,68.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=415.0,418.25,93.75,94.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=415.25,418.0,75.75,76.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=415.25,421.0,67.0,68.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=415.25,421.25,94.0,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.0,418.25,68.5,78.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=418.0,418.25,78.25,83.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=418.0,418.25,84.0,93.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=418.25,420.75,77.0,78.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,420.75,82.5,84.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.0,68.25,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.0,75.75,76.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.0,84.5,85.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.25,74.75,75.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.25,85.75,86.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.25,92.5,94.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.5,74.0,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.5,86.75,87.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.75,73.25,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,421.75,87.5,88.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,422.0,72.75,73.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,422.0,88.25,88.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,422.25,72.25,72.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,422.25,88.75,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,422.5,69.75,72.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,422.5,89.25,89.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,422.75,89.75,92.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,431.0,97.25,97.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,435.0,72.0,72.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,435.25,72.5,72.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,435.5,73.75,74.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,435.5,74.5,74.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,435.75,75.5,75.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,436.0,76.75,77.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,436.0,78.75,80.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,436.0,81.75,82.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,436.0,84.25,84.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.25,436.25,80.0,81.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.5,419.5,97.0,97.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=418.5,431.5,64.75,65.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=418.75,419.5,65.0,65.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=419.5,431.25,97.0,97.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=419.5,431.75,65.0,65.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=419.75,420.25,65.25,65.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=419.75,420.25,96.75,97.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=420.0,420.5,65.5,65.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=420.25,420.5,96.5,96.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=420.25,431.5,96.75,97.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=420.25,431.75,65.25,65.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=420.5,420.75,65.75,66.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=420.5,420.75,96.25,96.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=420.5,431.75,96.5,96.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=420.5,432.0,65.5,65.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=420.75,421.0,66.0,66.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=420.75,421.0,77.0,78.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=420.75,421.0,82.5,84.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=420.75,421.0,96.0,96.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=420.75,432.0,96.25,96.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=420.75,432.25,65.75,66.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.0,421.25,66.25,69.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.0,421.25,75.75,76.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.0,421.25,84.5,85.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.0,421.25,95.75,96.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.0,422.75,69.5,69.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.0,432.0,96.0,96.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.0,432.25,66.0,66.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.0,436.0,77.0,78.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.0,436.0,82.5,84.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,421.5,74.75,75.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.25,421.5,85.75,86.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.25,421.5,92.75,95.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.25,422.5,66.75,68.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,423.0,92.5,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.25,432.25,95.75,96.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,432.5,66.25,66.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,432.75,66.5,66.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,433.5,68.25,68.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,433.75,68.5,69.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,434.0,69.0,69.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,435.75,75.75,76.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,435.75,85.25,85.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.25,436.0,84.5,85.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.5,421.75,74.0,74.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.5,421.75,86.75,87.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.5,422.5,93.75,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.5,432.5,95.25,95.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.5,433.5,93.5,93.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.5,433.75,93.0,93.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.5,434.0,92.75,93.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.5,435.5,74.75,75.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.5,435.75,75.0,75.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.5,435.75,85.75,86.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.5,436.0,86.5,86.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.75,422.0,73.25,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.75,422.0,87.5,88.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=421.75,435.5,74.0,74.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.75,435.5,87.0,87.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=421.75,435.75,86.75,87.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.0,422.25,72.75,73.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.0,422.25,88.25,88.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.0,435.25,73.25,73.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.0,435.5,87.5,88.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.25,422.5,72.25,72.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.25,422.5,88.75,89.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.25,435.25,72.75,73.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.25,435.25,88.25,88.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.5,422.75,66.75,68.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.5,422.75,69.75,72.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.5,422.75,89.25,89.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.5,422.75,94.0,95.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.5,427.25,68.0,68.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.5,427.25,93.75,94.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.5,435.0,72.25,72.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.5,435.25,88.75,89.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,423.0,89.75,92.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=422.75,424.25,67.75,68.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,424.25,94.0,94.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,424.5,66.75,67.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,424.5,94.25,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,433.25,67.5,67.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,434.25,69.75,70.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,434.5,69.5,69.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,434.5,70.25,71.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,434.75,71.0,71.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,435.0,71.75,72.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=422.75,435.0,89.25,89.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=423.0,434.0,92.25,92.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=423.0,434.25,91.75,92.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=423.0,434.5,91.0,91.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=423.0,434.75,90.25,91.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=423.0,435.0,89.75,90.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=424.25,424.5,67.75,68.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=424.25,424.5,94.0,94.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=424.5,424.75,66.75,67.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=424.5,424.75,94.25,95.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=424.5,433.25,94.0,94.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=424.5,433.5,67.75,68.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=424.75,432.75,66.75,67.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=424.75,432.75,95.0,95.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=424.75,433.0,67.0,67.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=424.75,433.0,94.5,94.75,-0.25,0.0/ 
&OBST ID='Obstruction', XB=424.75,433.25,94.25,94.5,-0.25,0.0/ 
&OBST ID='Obstruction', XB=424.75,433.25,94.75,95.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=427.25,428.0,99.5,99.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=427.25,433.5,68.0,68.25,-0.25,0.0/ 
&OBST ID='Obstruction', XB=427.25,433.5,93.75,94.0,-0.25,0.0/ 
&OBST ID='Obstruction', XB=428.0,428.5,62.25,62.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=428.25,428.75,99.25,99.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=428.5,429.0,62.5,62.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=428.75,429.25,99.0,99.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=429.0,429.5,62.75,63.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=429.25,429.5,98.75,99.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=429.5,429.75,63.0,63.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=429.5,430.0,98.5,98.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=429.75,430.25,63.25,63.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=430.0,430.25,98.25,98.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=430.25,430.5,63.5,63.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=430.25,430.5,98.0,98.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=430.5,430.75,63.75,64.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=430.5,430.75,97.75,98.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=430.75,431.0,64.0,64.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=430.75,431.0,97.5,97.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=431.0,431.25,64.25,64.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=431.0,431.25,97.25,97.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=431.25,431.5,64.5,64.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=431.25,431.5,97.0,97.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=431.5,431.75,64.75,65.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=431.5,431.75,96.75,97.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=431.75,432.0,65.0,65.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=431.75,432.0,96.5,96.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=432.0,432.25,65.5,65.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=432.0,432.25,96.0,96.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=432.25,432.5,65.75,66.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=432.25,432.5,95.75,96.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=432.5,432.75,66.25,66.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=432.5,432.75,95.25,95.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=432.75,433.0,66.5,67.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=432.75,433.0,95.0,95.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=433.0,433.25,67.0,67.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=433.0,433.25,94.5,94.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=433.25,433.5,67.5,67.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=433.25,433.5,94.0,94.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=433.5,433.75,68.0,68.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=433.5,433.75,93.5,94.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=433.75,434.0,68.5,69.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=433.75,434.0,93.0,93.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=434.0,434.25,69.0,69.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=434.0,434.25,92.25,92.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=434.25,434.5,69.75,70.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=434.25,434.5,91.75,92.25,-0.25,2.75/ 
&OBST ID='Obstruction', XB=434.5,434.75,70.25,71.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=434.5,434.75,91.0,91.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=434.75,435.0,71.0,71.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=434.75,435.0,90.25,90.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=435.0,435.25,71.75,72.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=435.0,435.25,89.25,90.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=435.25,435.5,72.75,73.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=435.25,435.5,88.25,89.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=435.5,435.75,74.0,75.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=435.5,435.75,87.0,88.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=435.75,436.0,75.25,76.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=435.75,436.0,85.25,86.5,-0.25,2.75/ 
&OBST ID='Obstruction', XB=436.0,436.25,77.0,80.0,-0.25,2.75/ 
&OBST ID='Obstruction', XB=436.0,436.25,81.75,84.75,-0.25,2.75/ 
&OBST ID='Obstruction', XB=386.0,386.25,71.0,71.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=386.0,386.25,75.5,75.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=386.0,386.25,95.0,95.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=389.0,389.5,79.75,79.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=398.75,400.5,69.25,69.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=400.0,400.5,89.0,89.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=405.25,407.0,79.0,79.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=418.25,418.5,97.25,97.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=418.5,418.75,65.0,65.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=419.5,419.75,65.25,65.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=419.5,419.75,97.0,97.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=422.75,424.5,66.75,66.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=422.75,424.5,95.25,95.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=424.75,427.25,66.75,66.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=424.75,427.25,95.25,95.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=427.0,427.25,99.75,99.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=427.75,428.0,62.25,62.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=428.0,428.25,99.5,99.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=388.0,388.0,81.25,86.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=397.5,397.5,70.5,78.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=397.5,397.5,80.75,81.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=407.0,407.0,75.0,75.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=407.0,407.0,78.0,79.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=420.75,420.75,78.75,82.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=421.0,421.0,76.75,77.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=421.0,421.0,84.25,84.5,0.0,2.75/ 
&OBST ID='Obstruction', XB=421.25,421.25,75.5,75.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=421.5,421.5,74.5,74.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=421.75,421.75,73.75,74.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=422.25,422.25,72.5,72.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=422.5,422.5,72.0,72.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=424.5,424.5,67.5,67.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=433.0,433.0,94.75,95.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=433.5,433.5,67.75,68.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=434.0,434.0,92.75,93.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=434.25,434.25,69.5,69.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=434.5,434.5,91.5,91.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=434.75,434.75,90.75,91.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=435.0,435.0,90.0,90.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=435.25,435.25,72.5,72.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=435.25,435.25,89.0,89.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=435.5,435.5,73.75,74.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=435.5,435.5,88.0,88.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=435.75,435.75,75.0,75.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=435.75,435.75,86.5,87.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=436.0,436.0,76.75,77.0,0.0,2.75/ 
&OBST ID='Obstruction', XB=436.0,436.0,84.75,85.25,0.0,2.75/ 
&OBST ID='Obstruction', XB=436.25,436.25,80.0,81.75,0.0,2.75/ 
&OBST ID='Obstruction', XB=266.0,308.0,79.25,83.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=266.25,308.0,77.0,79.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=266.25,308.0,83.0,85.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=266.5,308.0,75.5,77.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=266.5,308.0,85.25,86.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=266.75,308.0,74.5,75.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=266.75,308.0,86.5,87.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=267.0,308.0,73.5,74.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=267.0,308.0,87.75,88.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=267.25,308.0,72.75,73.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=267.25,308.0,88.5,89.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=267.5,308.0,72.0,72.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=267.5,308.0,89.5,90.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=267.75,308.0,71.5,72.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=267.75,308.0,90.0,90.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=268.0,308.0,70.75,71.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=268.0,308.0,90.75,91.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=268.25,308.0,70.25,70.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=268.25,308.0,91.25,91.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=268.5,308.0,69.75,70.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=268.5,308.0,91.75,92.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=268.75,308.0,69.25,69.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=268.75,308.0,92.25,92.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=269.0,308.0,69.0,69.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=269.0,308.0,92.75,93.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=269.25,308.0,68.5,69.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=269.25,308.0,93.25,93.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=269.5,308.0,68.0,68.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=269.5,308.0,93.75,94.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=269.75,308.0,67.75,68.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=269.75,308.0,94.0,94.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=270.0,308.0,67.5,67.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=270.0,308.0,94.25,94.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=270.25,308.0,67.0,67.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=270.25,308.0,94.75,95.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=270.5,308.0,66.75,67.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=270.5,308.0,95.0,95.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=270.75,308.0,66.5,66.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=270.75,308.0,95.25,95.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=271.0,308.0,66.25,66.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=271.0,308.0,95.5,95.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=271.25,308.0,66.0,66.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=271.25,308.0,95.75,96.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=271.5,308.0,65.75,66.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=271.5,308.0,96.0,96.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=271.75,308.0,65.5,65.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=271.75,308.0,96.25,96.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=272.0,308.0,65.25,65.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=272.0,308.0,96.5,96.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=272.25,308.0,96.75,97.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=272.5,308.0,65.0,65.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=272.5,308.0,97.0,97.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=272.75,308.0,64.75,65.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=273.0,308.0,97.25,97.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=273.25,308.0,64.5,64.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=273.5,308.0,97.5,97.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=273.75,308.0,64.25,64.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=273.75,308.0,97.75,98.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=274.25,308.0,64.0,64.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=274.5,308.0,98.0,98.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=274.75,308.0,63.75,64.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=275.25,308.0,98.25,98.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=275.75,308.0,63.5,63.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=276.5,308.0,98.5,98.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=308.0,345.0,63.5,98.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=311.25,345.0,63.25,63.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=311.25,345.0,98.75,99.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=311.5,345.0,99.0,99.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=311.75,345.0,63.0,63.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=311.75,345.0,99.25,99.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=312.0,345.0,62.75,63.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=312.0,345.0,99.5,99.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=312.25,345.0,62.5,62.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=312.25,345.0,99.75,100.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=312.5,345.0,62.25,62.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=312.75,345.0,62.0,62.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=345.0,386.0,62.0,100.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,427.0,99.75,100.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,427.75,62.0,62.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,428.0,99.5,99.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,428.5,62.25,62.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,428.75,99.25,99.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,429.0,62.5,62.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,429.25,99.0,99.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,429.5,62.75,63.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,429.5,98.75,99.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,429.75,63.0,63.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,430.0,98.5,98.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,430.25,63.25,63.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,430.25,98.25,98.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,430.5,63.5,63.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,430.5,98.0,98.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,430.75,63.75,64.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,430.75,97.75,98.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,431.0,64.0,64.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,431.0,97.5,97.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,431.25,64.25,64.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,431.25,97.25,97.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,431.5,64.5,64.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,431.5,97.0,97.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,431.75,64.75,65.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,431.75,96.75,97.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,432.0,65.0,65.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,432.0,96.5,96.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,432.25,65.5,65.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,432.25,96.0,96.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,432.5,65.75,66.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,432.5,95.75,96.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,432.75,66.25,66.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,432.75,95.25,95.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,433.0,66.5,67.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,433.0,95.0,95.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,433.25,67.0,67.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,433.25,94.5,95.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,433.5,67.5,68.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,433.5,94.0,94.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,433.75,68.0,68.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,433.75,93.5,94.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,434.0,68.5,69.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,434.0,92.75,93.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,434.25,69.0,69.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,434.25,92.25,92.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,434.5,69.5,70.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,434.5,91.5,92.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,434.75,70.25,71.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,434.75,90.75,91.5,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,435.0,71.0,71.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,435.0,90.0,90.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,435.25,71.75,72.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,435.25,89.0,90.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,435.5,72.75,74.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,435.5,88.0,89.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,435.75,74.0,75.25,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,435.75,86.75,88.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,436.0,75.25,77.0,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,436.0,84.75,86.75,2.75,3.0, COLOR='INVISIBLE'/ 
&OBST ID='Obstruction', XB=386.0,436.25,77.0,84.75,2.75,3.0, COLOR='INVISIBLE'/ 

&HOLE ID='Hole', XB=280.07198,280.32198,76.632449,77.410319,0.0,2.0/ 
&HOLE ID='Hole', XB=289.357422,290.017934,72.729559,72.979559,0.0,2.0/ 
&HOLE ID='Hole', XB=291.320596,291.982071,72.729559,72.979559,0.0,2.0/ 
&HOLE ID='Hole', XB=295.035357,295.691525,72.729559,72.979559,0.0,2.0/ 
&HOLE ID='Hole', XB=358.187853,358.437853,71.589526,72.573769,0.0,2.0/ 
&HOLE ID='Hole', XB=351.701518,352.521721,68.198758,68.448758,0.0,2.0/ 
&HOLE ID='Hole', XB=353.527131,354.347333,68.198758,68.448758,0.0,2.0/ 
&HOLE ID='Hole', XB=354.633076,355.633194,68.198758,68.448758,0.0,2.0/ 
&HOLE ID='Hole', XB=362.744452,363.744571,68.214841,68.464841,0.0,2.0/ 
&HOLE ID='Hole', XB=344.975,345.281981,72.292824,73.118807,0.0,2.0/ 
&HOLE ID='Hole', XB=331.801597,332.463056,71.399027,71.649027,0.0,2.0/ 
&HOLE ID='Hole', XB=329.811944,330.468112,71.399027,71.649027,0.0,2.0/ 
&HOLE ID='Hole', XB=326.044304,326.684596,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=324.04937,324.710818,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=320.287021,320.927303,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=318.29206,318.953519,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=314.529711,315.170004,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=312.534778,313.190945,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=335.569243,336.230697,71.399027,71.649027,0.0,2.0/ 
&HOLE ID='Hole', XB=331.880972,332.542436,72.524559,72.774559,0.0,2.0/ 
&HOLE ID='Hole', XB=329.917777,330.579236,72.524559,72.774559,0.0,2.0/ 
&HOLE ID='Hole', XB=326.070762,326.732226,72.519559,72.769559,0.0,2.0/ 
&HOLE ID='Hole', XB=324.11815,324.779615,72.524559,72.774559,0.0,2.0/ 
&HOLE ID='Hole', XB=321.237625,322.06313,72.530995,72.780995,0.0,2.0/ 
&HOLE ID='Hole', XB=302.75584,303.417294,72.729559,72.979559,0.0,2.0/ 
&HOLE ID='Hole', XB=335.627451,336.288905,72.509559,72.759559,0.0,2.0/ 
&HOLE ID='Hole', XB=370.67961,371.584479,72.527226,72.777226,0.0,2.0/ 
&HOLE ID='Hole', XB=285.558016,286.214183,71.374027,71.624027,0.0,2.0/ 
&HOLE ID='Hole', XB=289.320365,289.981829,71.374027,71.624027,0.0,2.0/ 
&HOLE ID='Hole', XB=291.315315,291.975482,71.374027,71.624027,0.0,2.0/ 
&HOLE ID='Hole', XB=295.040643,295.696795,71.374027,71.624027,0.0,2.0/ 
&HOLE ID='Hole', XB=300.755609,301.417047,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=302.771704,303.427872,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=306.534059,307.195518,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=308.745976,309.407429,71.384027,71.634027,0.0,2.0/ 
&HOLE ID='Hole', XB=274.540858,275.244645,72.790143,73.040143,0.0,2.0/ 
&HOLE ID='Hole', XB=277.742273,278.673605,72.794851,73.044851,0.0,2.0/ 
&HOLE ID='Hole', XB=283.621274,284.277457,72.729559,72.979559,0.0,2.0/ 
&HOLE ID='Hole', XB=285.60036,286.261819,72.729559,72.979559,0.0,2.0/ 
&HOLE ID='Hole', XB=282.11316,282.77991,71.374184,71.624184,0.0,2.0/ 
&HOLE ID='Hole', XB=297.051473,297.707636,72.729559,72.979559,0.0,2.0/ 
&HOLE ID='Hole', XB=300.803223,301.459401,72.729559,72.979559,0.0,2.0/ 
&HOLE ID='Hole', XB=356.257622,356.908493,76.685323,76.935323,0.0,2.0/ 
&HOLE ID='Hole', XB=357.45352,358.104391,76.688282,76.938282,0.0,2.0/ 
&HOLE ID='Hole', XB=314.518159,315.179613,72.539559,72.789559,0.0,2.0/ 
&HOLE ID='Hole', XB=318.264638,318.926087,72.539559,72.789559,0.0,2.0/ 
&HOLE ID='Hole', XB=415.478555,416.30405,93.693746,93.943746,0.0,2.0/ 
&HOLE ID='Hole', XB=405.313334,406.853198,74.715294,74.965294,0.0,2.0/ 
&HOLE ID='Hole', XB=416.545089,417.36,68.193466,68.443466,0.0,2.0/ 
&HOLE ID='Hole', XB=352.666059,352.916059,84.696893,85.538263,0.0,2.0/ 
&HOLE ID='Hole', XB=351.73856,352.553471,83.721399,83.971399,0.0,2.0/ 
&HOLE ID='Hole', XB=358.149677,358.399677,78.42102,80.749337,0.0,2.0/ 
&HOLE ID='Hole', XB=351.780893,352.796886,93.729621,93.979621,0.0,2.0/ 
&HOLE ID='Hole', XB=354.627785,355.638486,93.724621,93.974621,0.0,2.0/ 
&HOLE ID='Hole', XB=362.766317,363.71881,93.692246,93.942246,0.0,2.0/ 
&HOLE ID='Hole', XB=371.449234,371.699234,81.31025,82.34741,0.0,2.0/ 
&HOLE ID='Hole', XB=371.431234,371.681234,79.855052,80.585297,0.0,2.0/ 
&HOLE ID='Hole', XB=396.777935,397.598138,68.198758,68.448758,0.0,2.0/ 
&HOLE ID='Hole', XB=395.163988,395.978899,68.198758,68.448758,0.0,2.0/ 
&HOLE ID='Hole', XB=371.420234,371.670234,78.9034,79.616929,0.0,2.0/ 
&HOLE ID='Hole', XB=375.833658,376.653861,91.00264,91.25264,0.0,2.0/ 
&HOLE ID='Hole', XB=376.346946,377.315314,70.876322,71.126322,0.0,2.0/ 
&HOLE ID='Hole', XB=377.91856,378.738763,70.876322,71.126322,0.0,2.0/ 
&HOLE ID='Hole', XB=381.543327,382.363529,70.876322,71.126322,0.0,2.0/ 
&HOLE ID='Hole', XB=383.718187,384.538389,70.876322,71.126322,0.0,2.0/ 
&HOLE ID='Hole', XB=392.898836,393.148836,79.696303,80.696421,0.0,2.0/ 
&HOLE ID='Hole', XB=383.591182,384.411385,91.002056,91.252056,0.0,2.0/ 
&HOLE ID='Hole', XB=395.190446,396.01594,93.675746,93.925746,0.0,2.0/ 
&HOLE ID='Hole', XB=385.199843,386.025,91.002056,91.252056,0.0,2.0/ 
&HOLE ID='Hole', XB=398.293881,398.543881,91.561079,92.391151,0.0,2.0/ 
&HOLE ID='Hole', XB=398.714671,399.725373,94.928446,95.178446,0.0,2.0/ 
&HOLE ID='Hole', XB=294.998321,295.659759,90.674643,90.924643,0.0,2.0/ 
&HOLE ID='Hole', XB=295.040654,295.686217,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=291.325893,291.976763,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=285.605651,286.256506,89.344111,89.594111,0.0,2.0/ 
&HOLE ID='Hole', XB=283.631857,284.282728,89.334111,89.584111,0.0,2.0/ 
&HOLE ID='Hole', XB=285.520964,286.177131,90.674643,90.924643,0.0,2.0/ 
&HOLE ID='Hole', XB=296.99326,297.649428,90.674643,90.924643,0.0,2.0/ 
&HOLE ID='Hole', XB=300.755614,301.417068,90.679643,90.929643,0.0,2.0/ 
&HOLE ID='Hole', XB=302.77172,303.427888,90.694643,90.944643,0.0,2.0/ 
&HOLE ID='Hole', XB=302.761121,303.411997,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=300.803234,301.459391,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=297.051463,297.702333,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=289.362693,290.013563,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=289.283334,289.944777,90.679643,90.929643,0.0,2.0/ 
&HOLE ID='Hole', XB=304.826538,305.076538,81.252042,82.066953,0.0,2.0/ 
&HOLE ID='Hole', XB=280.074683,280.324683,84.559311,85.490638,0.0,2.0/ 
&HOLE ID='Hole', XB=277.736997,278.678897,89.245903,89.495903,0.0,2.0/ 
&HOLE ID='Hole', XB=282.11316,282.774613,90.674643,90.924643,0.0,2.0/ 
&HOLE ID='Hole', XB=274.540858,275.244645,89.244737,89.494737,0.0,2.0/ 
&HOLE ID='Hole', XB=324.160489,324.816651,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=326.166016,326.816887,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=326.044309,326.705763,90.694643,90.944643,0.0,2.0/ 
&HOLE ID='Hole', XB=331.886274,332.537144,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=329.923074,330.573944,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=329.811949,330.468112,90.694643,90.944643,0.0,2.0/ 
&HOLE ID='Hole', XB=331.802429,332.463056,90.694643,90.944643,0.0,2.0/ 
&HOLE ID='Hole', XB=314.366512,315.027966,89.369403,89.619403,0.0,2.0/ 
&HOLE ID='Hole', XB=318.112992,318.77444,89.369403,89.619403,0.0,2.0/ 
&HOLE ID='Hole', XB=306.534059,307.195518,90.694643,90.944643,0.0,2.0/ 
&HOLE ID='Hole', XB=312.534778,313.190945,90.694643,90.944643,0.0,2.0/ 
&HOLE ID='Hole', XB=314.529711,315.185895,90.694643,90.944643,0.0,2.0/ 
&HOLE ID='Hole', XB=318.292066,318.953519,90.694643,90.944643,0.0,2.0/ 
&HOLE ID='Hole', XB=320.28701,320.943178,90.694643,90.944643,0.0,2.0/ 
&HOLE ID='Hole', XB=335.632748,336.283608,89.364111,89.614111,0.0,2.0/ 
&HOLE ID='Hole', XB=422.764926,423.014926,90.636238,91.870581,0.0,2.0/ 
&HOLE ID='Hole', XB=408.577855,408.827855,80.879081,81.896275,1.168231,2.168231/ 
&HOLE ID='Hole', XB=358.25,358.5,73.25,74.0,0.0,2.0/ 
&HOLE ID='Hole', XB=358.25,358.5,74.25,75.0,0.0,2.0/ 
&HOLE ID='Hole', XB=356.5,357.25,69.75,70.0,0.0,2.0/ 
&HOLE ID='Hole', XB=296.75,297.75,71.25,71.5,0.0,2.0/ 
&HOLE ID='Hole', XB=307.75,308.025,73.0,74.5,0.0,2.0/ 
&HOLE ID='Hole', XB=307.975,308.25,73.0,74.0,0.0,2.0/ 
&HOLE ID='Hole', XB=311.25,313.5,72.5,72.75,0.0,2.0/ 
&HOLE ID='Hole', XB=413.0,414.25,83.75,84.0,0.0,2.0/ 
&HOLE ID='Hole', XB=400.75,401.75,75.75,76.0,0.0,2.0/ 
&HOLE ID='Hole', XB=349.25,349.5,91.75,92.0,0.0,2.0/ 
&HOLE ID='Hole', XB=349.5,349.75,92.0,92.25,0.0,2.0/ 
&HOLE ID='Hole', XB=349.75,350.0,92.25,92.5,0.0,2.0/ 
&HOLE ID='Hole', XB=356.0,356.25,92.75,93.25,0.0,2.0/ 
&HOLE ID='Hole', XB=356.0,356.25,91.75,92.25,0.0,2.0/ 
&HOLE ID='Hole', XB=344.975,345.25,80.0,82.25,0.0,2.0/ 
&HOLE ID='Hole', XB=371.5,371.75,84.25,85.0,0.0,2.0/ 
&HOLE ID='Hole', XB=398.5,398.75,68.25,69.0,0.0,2.0/ 
&HOLE ID='Hole', XB=374.75,375.0,91.75,92.0,0.0,2.0/ 
&HOLE ID='Hole', XB=375.0,375.25,91.5,91.75,0.0,2.0/ 
&HOLE ID='Hole', XB=375.25,375.5,91.25,91.5,0.0,2.0/ 
&HOLE ID='Hole', XB=375.25,375.5,71.25,72.25,0.0,2.0/ 
&HOLE ID='Hole', XB=390.75,391.75,80.75,81.0,0.0,2.0/ 
&HOLE ID='Hole', XB=389.5,389.75,79.75,80.75,0.0,2.0/ 
&HOLE ID='Hole', XB=387.0,387.5,70.0,70.25,0.0,2.0/ 
&HOLE ID='Hole', XB=387.25,387.75,69.75,70.0,0.0,2.0/ 
&HOLE ID='Hole', XB=387.5,387.75,69.5,69.75,0.0,2.0/ 
&HOLE ID='Hole', XB=387.0,387.25,91.75,92.0,0.0,2.0/ 
&HOLE ID='Hole', XB=387.25,387.5,92.0,92.25,0.0,2.0/ 
&HOLE ID='Hole', XB=387.5,387.75,92.25,92.5,0.0,2.0/ 
&HOLE ID='Hole', XB=400.5,400.75,84.25,85.25,0.0,2.0/ 
&HOLE ID='Hole', XB=400.5,400.75,78.5,79.25,0.0,2.0/ 
&HOLE ID='Hole', XB=396.5,397.5,78.0,78.25,0.0,2.0/ 
&HOLE ID='Hole', XB=405.25,406.75,78.75,79.0,0.0,2.0/ 
&HOLE ID='Hole', XB=403.5,403.75,76.0,77.0,0.0,2.0/ 
&HOLE ID='Hole', XB=291.25,292.0,90.75,91.0,0.0,2.0/ 
&HOLE ID='Hole', XB=304.75,305.0,79.5,80.25,0.0,2.0/ 
&HOLE ID='Hole', XB=307.75,308.025,81.25,82.0,0.0,2.0/ 
&HOLE ID='Hole', XB=307.975,308.25,81.25,82.0,0.0,2.0/ 
&HOLE ID='Hole', XB=307.75,308.025,80.0,80.75,0.0,2.0/ 
&HOLE ID='Hole', XB=307.975,308.25,80.0,80.75,0.0,2.0/ 
&HOLE ID='Hole', XB=272.0,272.25,73.75,74.0,0.0,2.0/ 
&HOLE ID='Hole', XB=272.25,272.5,73.0,73.75,0.0,2.0/ 
&HOLE ID='Hole', XB=272.5,272.75,72.75,73.0,0.0,2.0/ 
&HOLE ID='Hole', XB=272.0,272.25,88.0,88.25,0.0,2.0/ 
&HOLE ID='Hole', XB=272.25,272.5,88.25,89.0,0.0,2.0/ 
&HOLE ID='Hole', XB=272.5,272.75,89.0,89.25,0.0,2.0/ 
&HOLE ID='Hole', XB=278.75,279.0,82.25,83.25,0.0,2.0/ 
&HOLE ID='Hole', XB=280.0,280.25,80.5,81.5,0.0,2.0/ 
&HOLE ID='Hole', XB=291.5,292.25,81.5,81.75,0.0,2.0/ 
&HOLE ID='Hole', XB=291.5,292.25,80.5,80.75,0.0,2.0/ 
&HOLE ID='Hole', XB=307.75,308.025,87.75,89.0,0.0,2.0/ 
&HOLE ID='Hole', XB=307.975,308.25,87.75,89.0,0.0,2.0/ 
&HOLE ID='Hole', XB=324.0,324.75,90.75,91.0,0.0,2.0/ 
&HOLE ID='Hole', XB=311.25,313.5,89.25,89.5,0.0,2.0/ 
&HOLE ID='Hole', XB=321.25,322.25,89.25,89.5,0.0,2.0/ 
&HOLE ID='Hole', XB=308.75,309.5,90.75,91.0,0.0,2.0/ 
&HOLE ID='Hole', XB=335.5,336.25,90.75,91.0,0.0,2.0/ 
&HOLE ID='Hole', XB=422.5,422.75,70.0,71.25,0.0,2.0/ 

&VENT ID='Mesh Vent: MESH-01 [XMIN]', SURF_ID='OPEN', XB=266.0,266.0,61.0,101.0,-1.0,4.0/ 

&SLCF QUANTITY='VISIBILITY', ID='Visibility', PBZ=1.7/
&SLCF QUANTITY='TEMPERATURE', ID='Temperature', PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO', PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='CO2', PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='O2', PBZ=1.7/


&TAIL /
